{
 "submission_number": "K192004",
 "device_name": "Eko Analysis Software",
 "decision_year": 2020,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "510(k) SUMMARY \nEko Devices, Inc.’s Eko Analysis Software \nSubmitter \nEko Devices Inc, \n2600 10th Street, Suite #260, \nBerkeley, CA - 94710 \nContact Person:  Subramaniam Venkatraman, CTO \nPhone:  844-356-3384 \nEmail: contact@ekohealth.com \nDate Prepared:   January 8, 2020 \nName of Device: Eko Analysis Software (EAS) \nCommon or Usual Name: CardiacAI \nClassification Name: Cardiac monitor \nRegulatory Class: Class II \nProduct Code: MWI, DQD, DPS \nPredicate Devices \nDictum Health Inc., IDM100 (K170798) \nDiacoustic Medical Devices (Pty) Ltd, SensiCardiac Mobi (K131044) \nInovise Medical, AUDICOR 200 (K073545) \nphysIQ Inc, physIQ Heart Rhythm Module (K180234) \nDevice Description \nThe Eko Analysis Software is a cloud-based software API that allows a user to upload \nsynchronized ECG and heart sound/phonocardiogram (PCG) data for analysis. The software \nuses several methods to interpret the acquired signals including signal processing and artificial \nneural networks. The API can be electronically interfaced, and perform analysis with data \ntransferred from multiple mobile or computer based applications.  \nThe EAS software is only intended to be used in conjunction with data acquired using two \npreviously-cleared physiological data acquisition devices (Eko DUO (K170874) and Eko CORE \n(K151319)).  The software is designed to be used with companion mobile apps that are used \nduring data acquisition.  After analysis, results are returned through an interface to the mobile \napps for display. \nThe algorithm consists of the following components: \n• Rhythm detection algorithm: A neural network model that uses ECG to detect normal\nsinus rhythm and atrial fibrillation.\n• Murmur detection algorithm: A neural network model that uses heart sounds to detect the\npresence of murmurs.\n• Heart rate analysis algorithm: A signal processing algorithm that uses ECG or heart\nsounds as appropriate to calculate heart rate. It also provides an alert if the measured\nheart rate is indicative of Bradycardia or Tachycardia.\nK192004\nPage 1 of 5"
  },
  {
   "page": 5,
   "text": "• QRS duration algorithm: A signal processing algorithm that measures the width of the\nQRS pulse on a single-channel ECG.\n• EMAT Interval algorithm: A signal processing algorithm that uses Q peak detection and\nS1 envelope detection to measure the Q-S1 interval, defined as electromechanical\nactivation time or EMAT.\nIntended Use / Indications for Use \nThe Eko Analysis Software is intended to provide support to the physician in the evaluation of \npatients' heart sounds and ECG’s. The software analyzes simultaneous ECG and heart sounds. \nThe software will detect the presence of suspected murmurs in the heart sounds. The software \nalso detects the presence of atrial fibrillation and normal sinus rhythm from the ECG signal. In \naddition, it calculates certain cardiac time intervals such as heart rate, QRS duration and EMAT. \nThe software does not distinguish between different kinds of murmurs and does not identify other \narrhythmias.  \nIt is not intended as a sole means of diagnosis. The interpretations of heart sounds and ECG \noffered by the software are only significant when used in conjunction with physician over-read \nand is for use on adults (> 18 years). \nSummary of Technological Characteristics \nEAS combines the features of multiple predicate devices into a single combined software \npackage.  The intended use of the subject product (i.e., analysis of physiological data) is the \nsame as that of all of the predicate devices and the indications for use and technological \ncharacteristics are either identical or very similar between the subject device and each relevant \npredicate.  Any differences in specific analyzed parameters (indications for use) do not raise \ndifferent questions of safety or effectiveness in comparison to the predicates.  While some of the \npredicate devices feature additional technological capabilities (e.g., the SensiCardiac predicate \nadditional features differentiation between pathologic and innocent murmur, while the subject \ndevice and predicate both differentiate between the presence of murmur and no murmur), this \ndoes not raise different questions of safety or effectiveness because in all cases the subject \ndevice features are a subset of those cleared for the predicates.   \nA table comparing the key features of the subject and predicate devices is provided below. \nK192004\nPage 2 of 5"
  },
  {
   "page": 6,
   "text": "Eko Analysis \nSoftware IDM100 \nSensi Cardiac Mobi \nDiagnostic Heart \nMurmur \nApplication \nAUDICOR 200 physIQ Heart Rhythm Module (version 1.0) \n510K \nNumber \nK182119 K170798 K131044 K073545 K180234 \nPatient \nPopulation Adult patients \nNeonate (up to 28 \ndays); pediatric (29 \ndays to 12 years, \nexcepted as \nnoted); adolescent \n(13-17 years); adult \n(18 years and \nolder) \nAdult and pediatric \npatients \nPatients over 18 years \nof age Adult patients \nIntended \nUser Physicians Physicians and patients Physicians Physician Physician or other qualified medical professionals \nStandards \nMet \nIEC 60601-1 \nIEC 60601-1-2 \nIEC 60601-2-47 \nIED 60601-2-25 \nANSI/AAMI EC57 \nANSI/AAMI EC53 \nEN/IEC 60601-2-25 \nEN/IEC 60601-2-51 \nIEC 60601-1 \nIEC 60601-1-2 \nEN 60601-1 \nEN60601-1-2 \nIEC 60601-2-25 \nIEC 60601-2-51 \nANSI/AAMI EC57 \nDevice \nClassificati\non \nMWI, DQD, DPS MWI DQD, DQC DPS, DQD, MLO DPS \nPrescribed Prescription Only Prescription Only Prescription Only Prescription Only Prescription Only \nComponen\nts Software Only Software + Hardware Software Only Software + Hardware Software Only \nInterface \nApplication \nprogramming \ninterface (API) \nCallable application \nprogramming interface \n(API) \nDisplay No primary display Yes No primary display Yes on Audicor-enabled laptop No primary display \nPhysiologi\ncal Inputs \nHeart sounds and \nECG data \nHeart sounds, ECG \ndata, SpO2, NIBP Heart sounds Heart sounds and ECG data Heart sounds and ECG data \nMurmur \nDetection Yes (classification) No Yes (classification) No No \nA-fib\ndetection Yes (classification) No, ECG acquisition only. No No Yes (classification) \nEMAT \nCalculation Yes No No Yes No \nHeart Rate \nCalculation Yes Yes Yes Yes Yes \nQRS \nduration \nCalculation \nYes No No Yes Yes \nK192004\nPage 3 of 5"
  },
  {
   "page": 7,
   "text": "Performance Data – Nonclinical Testing \nThe Eko Analysis Software was the subject of software verification and validation testing, \nconsistent with the principles outlined in FDA’s General Principles of Software Validation; \nFinal Guidance for Industry and FDA Staff.  \nPerformance Data – Clinical Testing \nThe algorithms in this submission have been validated using retrospective analysis on a \ncombination of publicly available (MIT-BIH Arrhythmia Database, MIT-BIH Arrhythmia Noise \nStress Database, AHA Database, NST Database, Physionet QT Database, and PhysioNet \n2016 Database) and proprietary datasets captured with the Eko CORE and Eko DUO.   In \nthe proprietary datasets, the Eko CORE and Eko DUO were used to capture 15 second long \nheart sound and ECG recordings from chests of individual volunteers. A total of 732 \nrecording were captured from 139 patients using the Eko DUO and 1445 recordings were \ncaptured from 236 patients using the Eko CORE. In the Eko DUO dataset 54.7% of patients \nwere female and all patients were over the age of 18, with the largest percentage being 61 to \n80 years of age.  Additionally, 79.9% were white, while 9.4% were Asian and the remainder \nwere Black or African American, American Indian or Alaskan Native, Native Hawaiian or \nPacific Islander or Hispanic/Latino. In the Eko CORE dataset, 47.9% of patients were female. \nAdditionally, 83.9% were white, 7.6% were black or African American and the remainder \nwere Asian (4.2%), Hispanic or Latino (2.1%) or other/unknown.  Patients were all over the \nage of 18 with the largest percentage being 51 to 80 years of age.  \nA brief description of the testing provided for each individual analysis algorithm is provided \nbelow along with performance results from the most relevant datasets: \nRhythm Detection \nTesting was carried out on publicly available databases as well as the EKO ECG dataset. \nWhen the device was tested with the EKO ECG dataset, 74.3% (544/732) of ECG recordings \nwere classified as either Normal or Atrial Fibrillation. Sensitivity and specificity measured in \nthe classifiable ECGs were 100% (95% CI: 93.8 – 100.0) and 96.2% (95% CI: 93.8 - \n97.7), respectively. \nMurmur Detection \nTesting was carried out on the Eko Heart Sound Database comprised of data collected using \nboth the Eko CORE and Eko DUO devices.  Sensitivity and specificity in the Eko Heart \nSound Database were 87.6% (95% CI: 84.2 – 90.5) and 87.8% (95% CI: 85.3 – 89.9), \nrespectively.   \nHeart Rate Calculation \nTesting was carried out on publicly available datasets as well as the EKO ECG dataset \n(described above).  Bradycardia and Tachycardia detection accuracy was also measured in \nthe publicly available datasets. Heart rate error measured in the MIT-BIH dataset was 1.14% \n(95% CI: 0.95 – 1.34). Bradycardia detection had a sensitivity and specificity of 94.7% (95% \nK192004\nPage 4 of 5"
  },
  {
   "page": 8,
   "text": "CI: 89.8 – 97.3) and 99.7% (95% CI: 99.4 – 99.8) respectively. Tachycardia detection had a \nsensitivity and specificity of 93.6% (95% CI: 90.9 – 95.6) and 99.0% (95% CI: 98.7 – 99.3) \nrespectively.   \nQRS Duration Calculation \nTesting was carried out using the publicly available PhysioNet QT database.  Absolute Mean \nError (ms) for calculating QRS duration was 9.25 (95% CI: 7.93 – 10.58). \nEMAT Calculation \nTesting was carried out on publicly available Physionet 2016 database, as well as the Eko \nECG dataset.  Absolute Error in the Physionet 2016 dataset was 1.68% (95% CI: 1.06 - \n2.30). \nGiven the data described above, the algorithms performed as expected.  Based on the \nclinical performance the Eko Analysis Software has a safety and effectiveness profile that is \nsimilar to the predicate devices. \nConclusions \nThe Eko Analysis Software is as safe and effective as the predicate devices.  The Eko \nAnalysis Software has the same intended uses and similar indications, technological \ncharacteristics, and principles of operation as its predicate device.  The minor differences in \nindications do not alter the intended diagnostic use of the device and do not raise different \nquestions of safety and effectiveness when used as labeled.  In addition, the minor \ntechnological differences between the Eko Analysis Software and its predicate devices raise \nno new issues of safety or effectiveness.  Performance data demonstrate that the Eko \nAnalysis Software is as safe and effective as the predicate devices.  Thus, the Eko Analysis \nSoftware is substantially equivalent. \nK192004\nPage 5 of 5"
  }
 ]
}
