{
  "submission_number": "K210484",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf21/K210484.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf21/K210484.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "54ee2a10ed8c28cd36e833a3e1a2008ed871a32c83ede015929662435ca4f7b1",
  "byte_count": 577151,
  "page_count": 7,
  "page_texts": [
    " \nU.S. Food & Drug Administration \n10903 New Hampshire Avenue          D o c  I D #  0 4 0 1 7 . 0 4 . 2 6 \nSilver Spring, MD 20993  \nwww.fda.gov \n \n \n \n \n \n \nJune 11, 2021 \n \nMedtronic, Inc. \nDianna Johannson \nDistinguished Regulatory Affairs Advisor \n8200 Coral Sea Street NE \nMounds View, Minnesota 55112 \n \n \nRe:  K210484 \nTrade/Device Name: LINQ II Insertable Cardiac Monitor, Zelda AI ECG Classification System \nRegulation Number:  21 CFR 870.1025 \nRegulation Name:  Arrhythmia detector and alarm (including ST-segment measurement and alarm) \nRegulatory Class:  Class II \nProduct Code:  MXD \nDated:  May 11, 2021 \nReceived:  May 12, 2021 \n \nDear Dianna Johannson: \n \nWe have reviewed your Section 510(k) premarket notification of intent to market the device referenced \nabove and have determined the device is substantially equivalent (for the indications for use stated in the \nenclosure) to legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the \nenactment date of the Medical Device Amendments, or to devices that have been reclassified in accordance \nwith the provisions of the Federal Food, Drug, and Cosmetic Act (Act) that do not require approval of a \npremarket approval application (PMA). You may, therefore, market the device, subject to the general \ncontrols provisions of the Act. Although this letter refers to your product as a device, please be aware that \nsome cleared products may instead be combination products. The 510(k) Premarket Notification Database \nlocated at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \n \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \n \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \n",
    "K210484 - Dianna Johannson Page \n \n2 \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR 803) for \ndevices or postmarketing safety reporting (21 CFR 4, Subpart B) for combination products (see \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the quality systems (QS) \nregulation (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR 4, Subpart A) for \ncombination products; and, if applicable, the electronic product radiation control provisions (Sections 531-\n542 of the Act); 21 CFR 1000-1050. \n \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR Part \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. \n \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See \nthe DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-\nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100). \n \nSincerely, \n \n \n \nJennifer Shih Kozen \nAssistant Director \nDivision of Cardiac Electrophysiology,  \n    Diagnostics and Monitoring Devices \nOffice of Cardiovascular Devices \nOffice of Product Evaluation and Quality \nCenter for Devices and Radiological Health \n \nEnclosure  \n \n ",
    "",
    "K210484 \nPage 1 of 4 \n510(k) Summary  \nDate Prepared: February 16, 2021 \nSubmitter: Medtronic, Inc. \n   Cardiovascular Diagnostics and Services \n 8200 Coral Sea Street NE \n Mounds View, MN  55112 \n Establishment Registration Number:  2182208 \nContact Person: Dianna L Johannson \n Distinguished Regulatory Affairs Advisor \n Cardiovascular Diagnostics and Services \n Phone: (763) 526-2376 \n Fax: (651) 367-0603 \n Email: dianna.johannson@medtronic.com \nAlternate Contact: Ryan Calabrese \n Sr Regulatory Affairs Director \n Cardiovascular Diagnostics and Services \n Phone: (763) 526-3515 \n Fax: (651) 367-0603 \n Email: ryan.s.calabrese@medtronic.com \nGeneral Information \nTrade Name:  LINQTM II \nCommon Name: Insertable Cardiac Monitor \nRegulation Number: CFR 870.1025 \nProduct Code: MXD \nClassification: Class II \nClassification Panel: Cardiovascular \nSpecial Controls: Class II Special Controls Guidance Document: Arrhythmia Detector and \nAlarm \nPredicate Device:  LINQ II Insertable Cardiac Monitor, Model LNQ22 (K200795) \n  ",
    "K210484 \nPage 2 of 4 \nDevice Description \nThe LINQ II Insertable Cardiac Monitor (ICM) Model LNQ22 is a programmable device that \ncontinuously monitors a patient’s ECG and other physiological parameters. The device records \ncardiac information in response to automatically detected arrhythmias and patient-initiated \nactivation or markings. The device is designed to automatically record the occurrence of an \nepisode of arrhythmia in a patient. Note: Arrhythmias are classified as tachyarrhythmia, \nbradyarrhythmia, pause, atrial tachyarrhythmia, or atrial fibrillation. Patients may also manually \nrecord symptoms. In order to manually record symptoms, the patient will also need either the \nMyCareLink Heart App (patient app on mobile device) or the Patient Assistant Model PA97000. \nThe patient can use the MyCareLink Heart App or the Patient Assistant to manually record his or \nher cardiac rhythm while experiencing or immediately after a symptomatic event. LINQ II ICM \nincludes the following accessories: LINQ Tool Kit Model LNQ22TK, Reveal LINQ™ Mobile \nManager Model MSW002, Device Command Library Model 2692, and Instrument Command \nLibrary Model 2691.  New to the LINQ II ICM system is the Zelda AI ECG Classification \nSystem Models ZA400, ZA410, ZA420, included in this submission.  \nIndications for Use \nThe LINQ II ICM Indications for Use remains the same as a result of this submission and are as \nfollows: \nThe LINQ II ICM is an insertable automatically-activated and patient-activated monitoring \nsystem that records subcutaneous ECG and is indicated in the following cases: \n• patients with clinical syndromes or situations at increased risk of cardiac arrhythmias \n• patients who experience transient symptoms such as dizziness, palpitation, syncope, \nand chest pain that may suggest a cardiac arrhythmia \nThe device has not been tested specifically for pediatric use. \nTechnological Characteristics \nThe LINQ II ICM consists of a hybrid substrate that is made of sapphire. The sapphire provides \npart of the implantable hermetic enclosure, integrates the feedthroughs directly into the substrate, \nand provides a substrate for component attachment/interconnect. The antenna and sense \nelectrodes are titanium foil laser bonded to the outside of the sapphire substrate and connected \ndirectly to the embedded feedthroughs. The sense electrodes are coated with sputtered titanium \nnitride. The sapphire is laser bonded to the titanium battery cover, which provides the complete \nhermetic enclosure. The battery is Lithium anode, silver vanadium oxide/carbon monofluoride \ncathode with a capacity of 167 mAh. \nThe LINQ II ICM will continue to use the same technology.  It is designed to automatically \nrecord the occurrence of an arrhythmia in a patient, continuously sense the patient’s \nsubcutaneous ECG, and analyze the timing of ventricular events to detect possible episodes of \narrhythmia. The LINQ II ICM has a small form factor, and uses Sapphire, Titanium, Parylene, \nand Titanium Nitride coating on the sensing electrodes as body contacting materials. ",
    "K210484 \nPage 3 of 4 \nWhen compared to the predicate LINQ II ICM (K200795), the LINQ II ICM when used with the \nZelda AI ECG Classification System has the same Indications for Use, operating principle, \ndevice technology and functionality, and biological safety. \nWhen compared to the predicate LINQ II ICM (K200795), the LINQ II ICM differs only in its \nuse with the Zelda AI ECG Classification System. \nSubstantial Equivalence  \nDifferences between the subject and predicate devices have been evaluated through bench testing \nto provide evidence of safe and effective use. The LINQ II ICM when used with the Zelda AI \nECG Classification System is substantially equivalent to the predicate LINQ II ICM (K200795) \nbased on comparisons of indications for use, operating principle, device technology and \nfunctionality, and safety. \nSummary of Testing \nDesign verification and design validation were performed to demonstrate that the LINQ II ICM \nwhen used with the Zelda AI ECG Classification System met both design requirements and \nestablished performance criteria to support substantial equivalence to the predicate LINQ II ICM \n(K200795). \n• Design Verification: Software design verification was completed to ensure the design \noutput meets specifications outlined in the design inputs.  The Zelda ECG Classification \nSystem meets the functionality per the requirements and all test executions resulted in a \nstatus of Passed. \n• Design Validation:  Performance validation testing and analysis were completed to \nensure the algorithms were able to reduce false alerts from ICM detected AF and Pause \nepisodes while retaining true alerts. All results met or exceeded the criteria in the \nValidation Plan. \nSince there were no changes to the LINQ II ICM itself, there was no development or testing \nspecific to the ICM; therefore, no standards are referenced for the LINQ II ICM. \nThe following standards were used for development and testing of the Zelda AI ECG \nClassification System.  \nStandard \nNumber \nStandard \nOrganization \nRecognition \nNumber Standard Title \n14971:2019 ISO 5-125 Medical Devices - Application of Risk Management to Medical Devices \n15223-1:2016 ISO 5-117 \nMedical devices - Symbols to be used with \nmedical device labels, labelling, and \ninformation to be supplied - Part 1: General \nrequirements \n82304-1:2016 IEC 13-97 Health software — Part 1: General requirements for product safety ",
    "K210484 \nPage 4 of 4 \nStandard \nNumber \nStandard \nOrganization \nRecognition \nNumber Standard Title \n62304:2006/ \nAMD 1:2015 IEC 13-79 Medical device software - Software life cycle processes \nEC57: 2012 ANSI/AAMI 3-118 \nTesting and Reporting Performance Results of \nCardiac Rhythm and ST Segment \nMeasurement Algorithms \n60601-1:2005 / \nA1:2012 AAMI/ANSI 19-4 \nMedical electrical equipment - Part 1: General \nrequirements for basic safety and essential \nperformance (Clause 14)  \n(IEC 60601-1:2005, mod) \nPredetermined Change Control Plan \nThe Zelda AI ECG Classification System is powered by deep-learning neural architectures for \nAF and Pause detection based on the residual convolutional neural network and ensemble \nmodels. Medtronic will make future algorithm improvements under a Predetermined Change \nControl Plan (PCCP). In the plan, a protocol was provided to specify the methods to achieve and \nappropriately control the risks of the anticipated types of modifications described in the Software \nas a Medical Device (SaMD) Pre-specifications (SPS). The planned changes include 1) changing \nthe threshold, 2) re-training the algorithm on data labeled following the original protocol and \ndata labeled following an alternate protocol, 3) pre-training the algorithm. Assessment metrics, \nacceptance criteria, and statistical methods have been described for the performance testing of \nthe proposed changes. Information on the deployment and post market surveillance of the \nalgorithm are also provided for the proposed changes.  \nConclusion \nThe results of the testing met the design requirements and specified acceptance criteria and did \nnot raise new safety or performance issues. Therefore, the LINQ II ICM Model LNQ22 when \nused with the Zelda AI ECG Classification System Models ZA400, ZA410, ZA420 described in \nthis submission results in a device that is substantially equivalent to the predicate LINQ II ICM \nModel LNQ22 (K200795). \nThe proposed modifications in the predetermined change control plan (PCCP) of the 510(k) \nsubmission outlined anticipated modifications to the Zelda AI ECG Classification System \nModels ZA400, ZA410, ZA420, and the methods that will be utilized to implement those \nmodifications in a controlled and deliberate manner while maintaining safety and efficacy. In \naccordance with the PCCP, market release of any modifications will only occur after the \nmodified algorithms are proven to achieve superior performance, increasing sensitivity and/or \nspecificity, while maintaining or improving other performance metrics. The PCCP does not \ninclude provisions for implementation of adaptive algorithms that will continuously learn in the \nfield and all algorithm modifications will be locked prior to release to the field.  \n "
  ],
  "page_char_counts": [
    2226,
    1926,
    0,
    850,
    2587,
    2005,
    2326
  ],
  "text_class": "mixed",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-11T16:06:05.044471",
  "ingested_at": "2026-10-11T16:06:03",
  "source_snapshot_id": "54ee2a10ed8c28cd"
}
