{
  "submission_number": "K253984",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf25/K253984.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf25/K253984.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "af66968a47945567e8c5358e3255fbab372748d1a718bfc58581ba61efbb8e66",
  "byte_count": 837804,
  "page_count": 10,
  "page_texts": [
    " \nU.S. Food & Drug Administration \n10903 New Hampshire Avenue         D o c  I D #  0 4 0 1 7 . 08 . 0 5  \nSilver Spring, MD 20993 \nwww.fda.gov \n \n \n \n \n \n \nJune 4, 2026 \n \n \nCovidien, LLC \nAtbin Malayeri \nPrincipal Regulatory Affairs Specialist \n15 Hampshire St. \nMansfield, Massachusetts 02048 \n \n \nRe:  K253984 \nTrade/Device Name: Instrument Exit Point on Touch Surgery™ Aide \nRegulation Number:  21 CFR 876.1500 \nRegulation Name:  Endoscope And Accessories \nRegulatory Class:  Class II \nProduct Code:  SFE, QZB \nDated:  December 12, 2025 \nReceived:  December 12, 2025 \n \nDear Atbin Malayeri: \n \nWe have reviewed your section 510(k) premarket notification of intent to market the device referenced above \nand have determined the device is substantially equivalent (for the indications for use stated in the enclosure) \nto legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the enactment \ndate of the Medical Device Amendments, or to devices that have been reclassified in accordance with the \nprovisions of the Federal Food, Drug, and Cosmetic Act (the Act) that do not require approval of a premarket \napproval application (PMA). You may, therefore, market the device, subject to the general controls \nprovisions of the Act. Although this letter refers to your product as a device, please be aware that some \ncleared products may instead be combination products. The 510(k) Premarket Notification Database \navailable at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \n \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \n \nAdditional information about changes that may require a new premarket notification are provided in the FDA \nguidance documents entitled \"Deciding When to Submit a 510(k) for a Change to an Existing Device\" \n",
    "K253984 - Atbin Malayeri Page \n \n2 \n(https://www.fda.gov/media/99812/download) and \"Deciding When to Submit a 510(k) for a Software \nChange to an Existing Device\" (https://www.fda.gov/media/99785/download).  \n \nYour device is also subject to, among other requirements, the Quality Management System Regulation \n(QMSR) (21 CFR Part 820), which includes, but is not limited to, ISO 13485 clause 7.3 (Design controls), \nISO 13485 clause 8.3 (Nonconforming product), ISO 13485 clause 8.5.2 (Corrective action), and ISO 13485 \nclause 8.5.3 (Preventative action). Please note that regardless of whether a change requires premarket review, \nthe QMSR requires device manufacturers to review and approve changes to device design and production \n(ISO 13485 clause 7.3 and ISO 13485 clause 7.5) and document changes and approvals in the Medical \nDevice File (ISO 13485 clause 4.2.3).  \n \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR Part 803) for \ndevices or postmarketing safety reporting (21 CFR Part 4, Subpart B) for combination products (see \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the Quality Management \nSystem Regulation (QMSR) (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR \nPart 4, Subpart A) for combination products; and, if applicable, the electronic product radiation control \nprovisions (Sections 531-542 of the Act); 21 CFR Parts 1000-1050. \n \nAll medical devices, including Class I and unclassified devices and combination product device constituent \nparts are required to be in compliance with the final Unique Device Identification System rule (\"UDI Rule\"). \nThe UDI Rule requires, among other things, that a device bear a unique device identifier (UDI) on its label \nand package (21 CFR 801.20(a)) unless an exception or alternative applies (21 CFR 801.20(b)) and that the \ndates on the device label be formatted in accordance with 21 CFR 801.18. The UDI Rule (21 CFR \n830.300(a) and 830.320(b)) also requires that certain information be submitted to the Global Unique Device \nIdentification Database (GUDID) (21 CFR Part 830 Subpart E).  For additional information on these \nrequirements, please see the UDI System webpage at https://www.fda.gov/medical-devices/device-advice-\ncomprehensive-regulatory-assistance/unique-device-identification-system-udi-system.  \n \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. \n \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic.  \n ",
    "K253984 - Atbin Malayeri Page \n \n3 \nSee the DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-\nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100). \n \nSincerely, \n \n \n \n \nTanisha Hithe, MS, MHS \nAssistant Director \nDHT4A: Division of General Surgery Devices \nOHT4: Office of Surgical and \n    Infection Control Devices \nOffice of Product Evaluation and Quality \nCenter for Devices and Radiological Health \n \nEnclosure  \n \n \nTANISHA \nL. HITHE -S\nDigitally signed by \nTANISHA L. HITHE -S \nDate: 2026.06.04 \n14:33:51 -04'00'",
    "",
    "Page\n 1 of 6 \n1. Submiter’s Informa�on\nManufacturer: Covidien LLC \nAddress: 15 Hampshire Street \nMansfield \nMassachusetts \n02048 \nUSA \nContact: Mr. Atbin Malayeri \nCompany Contact Person: atbin.malayeri@medtronic.com \n2. Subject Device\nDevice Trade Name: \nDevice Common Name: \nClassification Regulation Number: \nDevice Regulation Name: \nDevice Classification: \nDevice Product Codes: \n510(k) Number\nDate Prepared\nInstrument Exit Point on Touch Surgery™ Aide \nSoftware Component For Real Time Video Augmentation \n21 CFR 876.1500 \nEndoscope and Accessories \nClass II \nSFE, QZB\nK253984\nJune 2nd, 2026\n3. Predicate and Reference Devices\nPredicate Device Marketing Authorization Product Code \nHyperSnap Surgical System (HSS) K250268 SFE, FET, MUD \nReference Devices Marketing Authorization Product Code \nMoon Surgical Maestro Robotic System K242323 QZB \nHugo™ RAS System K250725 SCV \nIntuitive Surgical Endoscopic Instrument Control System K021036 NAY ",
    "Pa\nge 2 of 6 \n4. Device Descrip�on\n4.1. General Descrip�on \nThe Instrument Exit Point (IEP) hosted on the Touch Surgery ™ Aide pla�orm is an adjunct, non -therapeu�c, non-\ndiagnos�c, real-�me AI-enabled so�ware func�on that provides a visual overlay to assist intraopera�ve awareness \nof instrument exit. It achieves this by tracking speciﬁed Hugo ™ RAS energy instruments and provides visual \nindicators when and where an instrument leaves the endoscope’s ﬁeld of view. The Instrument Exit Point applica�on \nis intended for use during surgical procedures performed using the Hugo™ Robo�c-Assisted Surgery (RAS) System, \nin accordance with the FDA -cleared indica�ons for use of the Hugo ™ RAS System, including type of endoscopes  \n(KARL STORZ IMAGE1 S ™ RUBINA™ endoscope TC201), surgical special�es and instruments. IEP processes \nendoscopic video at an approximate rate of 10 frames per second (fps), with a tolerance of ±1 frame per second. \nThe Instrument Exit Point  is supported when using the Hugo ™ RAS system with the following Hugo ™ RAS \ninstruments: \n• Bipolar Maryland forceps (MRASI0005)\n• Bipolar fenestrated grasper (MRASI0004)\n• Monopolar curved shears (MRASI0001)\nThe hosting platform, an internally developed Touch Surgery ™ Aide Computer with an off -the-shelf tablet \nController and Monitor, is used to capture, process, display, and manage surgical video.  \n4.2. Statement of Intended Use \nIntended Use statement: \nThe Instrument Exit Point application is an AI- enabled device software \nfunction that is intended to analyze the visual field and data available, in \nreal-time, during the procedure, providing information to assist and support \nthe surgeon. \nIndication for Use statement: \nThe Instrument E xi t Point application is indicated for use as an adjunct \nduring surgical procedures performed using the Hugo ™ Robotic-Assisted \nSurgery (RAS) system, in accordance with the indications for use of the \nHugo™ RAS system. The Instrument exit point application does not expand, \nmodify, or replace the indications for use of the Hugo™ RAS system; refer to \nthe Hugo™ RAS labeling for the applicable indications for use.   \n5. Comparison\nThe table below compares the Instrument Exit Point (IEP) on Touch Surgery™ Aide to the predicate device. ",
    "Pag\ne 3 of 6 \nAspect Subject Device Predicate \nDevice Name Instrument Exit Point HyperSnap Surgical System \n510(k) Number K253984 K250268 \nProduct Code SFE, QZB SFE, FET, MUD \nIntended Use The Instrument Exit Point application is an AI -\nenabled device software function that is \nintended to analyze the visual field and data \navailable, in real- time, during the procedure, \nproviding information to assist and support the \nsurgeon. \nThe HyperSnap Surgical system is intended to \nbe used intraoperatively to relay a standard \nRGB video feed used for visualization \nalongside corresponding AI -enabled \nvisualization insights in the form of tissue \noxygenation information presented as a \ncorresponding two -dimensional real -time \nvideo feed. \nIndications for Use The Instrument Exit Point application is an AI -\nenabled device software function that is \nindicated for use during robotic-assisted surgery \nwith Hugo™ RAS to detect when the supported \ninstruments leave the field-of-view. \nThe system is intended for use as an adjunctive \nmonitor of the hemoglobin oxygen saturation \nof blood (StO2) in the superficial tissue in the \nsurgical field of view. \nBrief Description Instrument Exit Point provides real -time \nnotification to the surgeon when and where a \nsupported Hugo™ RAS energy instrument(s) has \nleft the surgeon’s field -of-view, with \ninformation displayed as an overlay on the \nTouch Surgery™ Aide monitor. \nThe HSS provides for visualization of real-time \ntissue oxygenation saturation (StO2) \ninformation alongside conventional red -\ngreen-blue (RGB) visualization. \nMechanism of \nAction \nSoftware analysis of white light endoscopic \nvisualization \nSoftware analysis of conventional RGB \nendoscopic visualization \nDevelopment \nMethod \nMachine Learning methodology used to develop \nsoftware algorithm responsible for detecting the \nsupported instrument’s  position. Once \ndeveloped, this software algorithm is fixed and \nstatic and added to Touch Surgery ™ Aide \nplatform software. \nMachine Learning methodology used to \ndevelop software algorithm responsible  for \nextraction of advanced optical properties  of \nobserved tissues alongside conventional red -\ngreen-blue (RGB) visualization. Once \ndeveloped, this software algorithm is fixed and \nstatic and added to computational \nworkstation. \nAI/ML Class of the \nModel \nA deep learning-based instrument detection and \nlocalization algorithm \nThe deep learning-based super-resolution and \nreconstruction algorithm \nVideo Image \nHandling \nThe video image is transferred from the \nendoscope through the Aide Medical Device \nData System (MDDS), to the AI Application. \nThe video image is transferred from the \nlaparoscope through the computer to the ML \nalgorithm. \nImage Processing \nInstrument \nIdentification \nAlgorithm \nThe IEP AI application identifies the subject \ninstruments (object predictions) with bounding \nboxes, instrument class, and key points, tracks \nthe instruments across frames, and identifies \nwhen an instrument leaves the field of view \n(FOV). \nN/A ",
    "Pa\nge 4 of 6 \nAspect Subject Device Predicate \nIntended User RAS surgeon Lap surgeon \nProcedural \nPopulation \nRAS per the HugoTM Robotic System MIS/Open surgery \nSystem \ncomponents \n1. AI-enabled algorithm and software\nfunction on the Touch Surgery ™ Aide\nsystem\n2. Touch Surgery™ Aide MDDS system\ncomprises of four main hardware\nelements:\n- Touch Surgery™ Aide Computer\n- Touch Surgery™ Aide Controller\n- Touch Surgery™ Aide Cart\n- Touch Surgery™ Aide Monitor\n1. ML-enabled algorithms and software\nfunction on the computational work\nsystem\n2. hyperspectral camera\n3. Computational workstation\n4. Camera Control Unit (CCU)\n5. Camera Electrical Isolator\n6. Camera Electrical Isolator Power Supply.\nML Software \nTesting \nSoftware testing included Performance \nEvaluation of the AI algorithm across \nbenchmarked datasets. \nIntegration/Interoperability Testing between \nthe AI and MDDS systems in accordance with the \nMultiple Function Device Impact Analyses to \nprovide mutual design verification coverage. \nTesting evaluated image reconstruction across \nbenchmark datasets using objective metrics \n(PSNR, SSIM, and reconstruction fidelity). The \nreconstruction fidelity metric was verified \nagainst an independent, previously unseen \ninvivo dataset representative of clinical use. \nPerformance \nTesting \n• Clinical Performance assessment including\nex-vivo tissue model studies\n• Usability & Human factors testing\n• GLP Animal Studies\n• Hu\nman Factors Testing\n6. Consensus Standards\nThe Instrument Exit Point application software function conforms to IEC 62304, ISO 14971, IEC 62366‑1, IEC 15223-\n1, and ISO 20417. \nStandard Reference \nConsensus \nRecognition \nNumber \nConformity Assessment \nIEC 62304:2006/A1:2016 — Medical device software — Software life \ncycle processes 13-79 Declaration of conformity \nIEC 62366-1:2015+AMD1:2020 — Medical devices — Part 1: Application \nof usability engineering to medical devices 5-129 Declaration of conformity \nISO 14971:2019 — Medical devices — Application of risk management to \nmedical devices 5-125 Declaration of conformity ",
    "Pag\ne 5 of 6 \nStandard Reference \nConsensus \nRecognition \nNumber \nConformity Assessment \nISO 15223-1:2021 — Medical devices — Symbols to be used with \ninformation to be supplied by the manufacturer — Part 1: General \nrequirements \n5-134 Declaration of conformity \nISO 20417:2021 — Medical devices — Information to be supplied by the \nmanufacturer 5-135 Declaration of conformity \n7. So�ware Veriﬁca�on and Valida�on Tes�ng\nSoftware verification and validation testing were performed for the Instrument Exit Point (IEP) software application \nin accordance with FDA’s “Content of Premarket Submissions for Device Software Functions”, June 2023 Guidance \nand relevant international standards. Enhanced Documentation was provided. Testing encompassed all subject \ndevice software features, including detection and notification of instrument exit events, user interface behavior, \nand integration with the Touch Surgery™ Aide platform. Performance Testing activities combine software \nverification, standalone quantitative bench verification of the AI-enabled device software function (IEP) using \nrepresentative clinical videos, and simulation-b ased clinical use, usability and human factors evaluations in mock \noperating room settings. \n8. Ar�ﬁcial Intelligence\nThe device incorporates a locked machine‑learning algorithm that analyzes live, white‑light endoscopic RGB video \nduring robo�cally assisted procedures to determine when supported instruments leave the endoscope’s ﬁeld of \nview. Its func�onality is adjunct and informa�on‑only. As instrument exits the visible ﬁeld, the so�ware displays a \nreal‑�me on‑screen indicator showing the last‑seen loca�on. The feature does not diagnose, treat, or control \nequipment and does not display or infer instrument posi�on outside the ﬁeld of view; users remain fully \nresponsible for clinical decisions and must move instruments only under direct endoscopic visualiza�on. No \nPredetermined Change Control Plan is included with this submission. \nThe AI/ML approach uses a real‑�me detec�on and tracking method to iden�fy supported instruments in the \nvideo stream and to determine exit events frame-to-frame. The intended input data are live, white-light \nendoscopic video from procedures performed with the compa�ble Hugo™ RAS in an opera�ng room environment \nby trained healthcare professionals; the intended output is a supplemental visual overlay presented on the Touch \nSurgery™ Aide Monitor (display). \nAlgorithm development used clinically representa�ve surgical video for training and development, with \nperformance established on independently separated valida�on and tes�ng datasets. Tes�ng was conducted on \ndata sets that were not used for training to conﬁrm generalizability to the intended use. Primary performance \nmetrics comprised temporal accuracy for detec�ng instrument exit and re‑entry events, sensi�vity and speciﬁcity \nfor event detec�on, and spa�al accuracy of the last‑seen indicator; tes�ng met predeﬁned acceptance criteria \nappropriate to the device’s adjunct, informa�on‑only purpose, with results demonstra�ng reliable and �mely \nindica�on of instrument exit events. ",
    "Pa\nge 6 of 6 \nKey limita�ons and considera�ons for safe and eﬀec�ve use are reﬂected in the user interface and labeling. The \nindicator is �me‑limited to mi�gate over‑reliance and is clearly labeled to communicate that it marks the exit \npoint rather than a real‑�me instrument loca�on; the feature is op�onal and intended only for supported \ninstrument types and white light endoscopy in adult pa�ents as speciﬁed in labeling; adequate video quality and \nligh�ng are required for proper opera�on. Warnings and cau�ons emphasize reliance on direct visualiza�on and \nprofessional judgment at all �mes. Usability and simulated‑use evalua�ons conﬁrmed interpretability and \nappropriate cogni�ve load in the intended environment. \n9. Conclusion\nIn summary, Instrument Exit Point application (IEP application) is an adjunct, real-time visualization feature that \nindicates to surgeons when Hugo ™ RAS instruments leave the endoscopic field of view, with the Instrument Exit \nlocation displayed on the Touch Surgery™ Aide Monitor (please note, the Touch Surgery™ Aide Monitor is adjunct \nto Hugo ™ RAS displays ). The IEP application and the predicate devices are intended for the same use as \nintraoperative, real-time visualization tools. Both utilize AI -enabled s oftware to analyze endoscopic video and \nprovide supplementary information to the surgeon. Any differences in the indications or technological \ncharacteristics do not introduce new questions regarding safety or effectiveness. Therefore, based upon the \nIntended Use, product technical information, performance evaluation, and standards compliance provided in this \npremarket notification, the Instrument Exit Point Application hosted on the Touch Surgery™ Aide platform has been \nshown to be substantially equivalent to the cited predicate devices. "
  ],
  "page_char_counts": [
    2084,
    3229,
    571,
    0,
    797,
    1893,
    2534,
    1748,
    2687,
    1534
  ],
  "text_class": "mixed",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-11T16:06:10.982848",
  "ingested_at": "2026-10-11T16:06:03",
  "source_snapshot_id": "af66968a47945567"
}
