{
 "submission_number": "K161772",
 "device_name": "FFRct",
 "decision_year": 2016,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 2,
   "text": "- Windi HaryPage 2\nthe quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic product \nradiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please \ncontact the Division of Industry and Consumer Education at its toll-free number (800) 638-2041\nor (301) 796-7100 or at its Internet address \nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industry/default.htm. Also, please note \nthe regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR Part \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 \nCFR Part 803), please go to \nhttp://www.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm for the CDRH's Office \nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the \nDivision of Industry and Consumer Education at its toll-free number (800) 638-2041 or (301) \n796-7100 or at its Internet address \nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industry/default.htm.\nSincerely,\nBram D. Zuckerman, M.D.\nDirector\nDivision of Cardiovascular Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\ny\ny\n"
  },
  {
   "page": 4,
   "text": "VOL_002 Section 005  K161772 510(k) Summary  page 1 of 4 \n \nHeartFlow, Inc. \n1400 Seaport Blvd., Bldg B \nRedwood City, CA 94063 \nT +1 (650) 241‐1221 \nwww.heartflow.com \n \nFFRct v 2.0\n510(k) Submission\n2016\n \n \n5.0 510(K) SUMMARY \nThis  510(k)  summary  of  device  performance  information  is  submitted  in  accordance  with  the \nrequirements of 21 CFR Part 807.87(h). \n \n5.1 Submitter Information \nSubmitter / \nManufacturer Name: \nHeartFlow, Inc. \n1400 Seaport Boulevard, Building B \nRedwood City, CA 94063 \n \nContact Person:  Windi Hary, RAC \nVice President, Clinical, Quality and Regulatory \nHeartFlow, Inc. \n1400 Seaport Boulevard, Bldg B \nRedwood City, CA 94063 \nT +1 (650) 241‐1250 \nF +1 (650) 368‐2564 \nwhary@heartflow.com \n \nDate Prepared:  June 22, 2016 \n \n5.2 Device Identification \nDevice Name:  FFRCT v2.0 \nDevice Trade Name:  FFRCT v2.0 \nCommon Name:  HeartFlow FFRCT \nClassification Name:  Coronary  Physiologic  Simulation  Software \nDevice   \nProduct Code:  PJA \nProduct Class:  Class II (21 CFR 870.1415) \n \n \n5.3 Predicate and Description of Change \nHeartFlow  FFRCT  v2.0  (K152733)  is  the  identified  predicate  for  this  submission,  there  is  no  product \nchange only a change to the indications for use.   \n \nOriginal K152733 cleared indications for use are below, and redlined to show the proposed changes \nunder review.  This change is supported by the same data that was submitted under the predicate 510(k). \n \nHeartFlow  FFRCT  is  a  post‐processingcoronary  physiologic  simulation  software  for  the  clinical \nquantitative and qualitative analysis of previously acquired Computed Tomography DICOM data for \nclinically  stable  symptomatic  patients  with  coronary  artery  disease.  It  provides  FFRCT,  a \nmathematically  derived  quantity,  computed  from  simulated  pressure,  velocity  and  blood  flow \ninformation  obtained  from  a  3D  computer  model  generated  from  static  coronary  CT  images.  FFRCT \nanalysis is intended to support the functional evaluation of coronary artery disease.  \n \nThe  results  of  this  analysis  are  provided  to  support  qualified  clinicians  to  aid  in  the  evaluation  and \nassessment of coronary arteries. The results of HeartFlow FFRCT are intended to be used by qualified \nclinicians in conjunction with the patient’s clinical history, symptoms, and other diagnostic tests, as \nwell as the clinician’s professional judgment. "
  },
  {
   "page": 5,
   "text": "VOL_002 Section 005  K161772 510(k) Summary  page 2 of 4 \n \nHeartFlow, Inc. \n1400 Seaport Blvd., Bldg B \nRedwood City, CA 94063 \nT +1 (650) 241‐1221 \nwww.heartflow.com \n \nFFRct v 2.0\n510(k) Submission\n2016\n \n \n \n5.4 Device Description \nFFRCT  v2.0  is  coronary  physiologic  simulation  software  developed  for  the  clinical  quantitative  and \nqualitative  analysis  of  CT  DICOM  data.   It  is  a  tool  for  the  analysis  of  CT  DICOM‐compliant  cardiac \nimages and data, to assess the anatomy and function of the coronary arteries.  \n \nThe  software  displays  the  anatomy  combined  with  functional  information  using  graphics  and  text, \nincluding computed and derived quantities of blood flow, pressure and velocity, to aid the clinician in \nthe assessment of coronary artery disease. \n \nFFRCT is independent of imaging  equipment, imaging protocols  and equipment vendors; the clinical \nvalidation  report  (VOL_003  FFRCT  v2.0  Clinical  Validation  Report)  includes  identification  of  vendors \nand equipment used in the clinical validation of the product.  This data is summarized in the product \nlabeling, and can be found in the Clinical User Instructions for Use (Attachment VOL_003 Instructions \nfor  Use ‐   Customers).   HeartFlow  FFRCT  analyses  are  performed  on  previously  physician‐acquired \nimage data and are unrelated to acquisition equipment and clinical workstations. \n \n5.5 Intended Use \nHeartFlow  FFRCT  is  a  coronary  physiologic  simulation  software  for  the  clinical  quantitative  and \nqualitative  analysis  of  previously  acquired  Computed  Tomography  DICOM  data  for  clinically  stable \nsymptomatic  patients  with  coronary  artery  disease.  It  provides  FFRCT,  a  mathematically  derived \nquantity,  computed  from  simulated  pressure,  velocity  and  blood  flow  information  obtained  from  a \n3D computer model generated from static coronary CT images. FFRCT analysis is intended to support \nthe functional evaluation of coronary artery disease.  \n \nThe  results  of  this  analysis  are  provided  to  support  qualified  clinicians  to  aid  in  the  evaluation  and \nassessment of coronary arteries.  The results of HeartFlow FFRCT are intended to be used by qualified \nclinicians in conjunction with the patient’s clinical history, symptoms, and other diagnostic tests, as \nwell as the clinician’s professional judgment. \n \n5.5.1 Contraindications \nThe FFRCT v2.0 Customer Instructions for Use (VOL_003 Instructions for Use – Customers)  clearly \nidentify  for  which  patient  populations  and  CT  scanner  manufacturers  the  product  has  been \nclinically validated. \n \n5.5.2 Warnings and Precautions \nThe  warnings  and  precautions  can  be  found  in  the  FFRCT  v2.0  product  labeling  (VOL_003 \nInstructions for Use – Customers). \n \n5.6 Technological Characteristics of Device \nThe  HeartFlow  FFRCT  device  is  a  software  medical  device  that  allows  for  the  quantitative  and \nqualitative  analysis  of  Coronary  Computed  Tomography  Angiography  (cCTA).   This  product  has  the \nsame technological characteristics as the FFRCT v2.0 product submitted and cleared per K152733. \n \n5.7 Summary of Studies \nThe software was designed, developed, tested and validated according to written procedures.  These \nprocedures  specify  individuals  within  the  organization  responsible  for  developing  and  approving \nproduct specifications, coding, testing, validating and maintenance.  \n "
  },
  {
   "page": 6,
   "text": "VOL_002 Section 005  K161772 510(k) Summary  page 3 of 4 \n \nHeartFlow, Inc. \n1400 Seaport Blvd., Bldg B \nRedwood City, CA 94063 \nT +1 (650) 241‐1221 \nwww.heartflow.com \n \nFFRct v 2.0\n510(k) Submission\n2016\n \n \nValidation studies included stress testing, and repeatability testing to ensure the device performance. \n \nSoftware and medical device design validation was completed and reviewed as part of the predicate \nreview (K152733).  The results concluded the device was acceptable for use. The previously submitted \ndata summarized below supports the requested change to the Indications for Use proposed under this \n510(k). \n \n5.7.1 Summary of Pre‐clinical Studies \nA summary of pre‐clinical studies was provided and reviewed in the K152733 submission. Current \nsubmission is the same product (simply a change in indications), and no additional pre‐clinical data \nis  being  provided.  The previous data supports the requested change to the Indications for Use \nproposed under this 510(k).  \n \n5.7.2 Summary of Clinical Studies \nA  detailed  summary  of  clinical  studies  was  provided  and  reviewed  in  the  K152733  submission.  \nCurrent submission is the same product (simply a change in indications), and no additional clinical \ndata is being provided.   The previous data supports the requested change to the Indications for Use \nproposed under this 510(k).  An abbreviated summary follows. \n \nHeartFlowNXT, a prospective, multicenter, non‐randomized study, provided the clinical validation \nfor the initial device de novo clearance, FFRCT v1.4 (DEN130025). The current version of software \nproduct  represented  in  this  510(k),  version  2.0,  was  clinically  validated  using  the  sequestered \nHeartFlowNXT  dataset  to  evidence  equivalence  and  the  data  was  reviewed  in  the  K152733 \nsubmission.   The previously reviewed clinical validation results for 2.0 are below; detailed results \ncan be found in Attachments VOL_003 FFRCT v2.0 Clinical Validation Report. \n \nPrimary endpoint success required both sensitivity and specificity hypotheses to be met. The per‐\nvessel sensitivity of FFRCT in the ITD population was 84.2% with a lower one‐sided 95% CI of 75.8%. \nAs this was above the protocol specified target goal of 65%, the first null hypothesis was rejected \nand FFRCT was considered to have met the sensitivity target goal. The per‐vessel specificity of FFRCT \nin  the  ITD  population  was  84.9%.  The  lower  one‐sided  95%  CI  was  80.4%  and  was  above  the \nprotocol specified target goal of 55%, therefore the second null hypothesis was rejected and FFRCT \nwas considered to have met the specificity target goal. \n \nTable  5‐1.  Primary  Endpoint  Analysis:   Per‐Vessel  Sensitivity  and  Specificity  of  FFRCT   v2.0.2  Intent  To \nDiagnose Population \n  ESTIMATE, % LOWER  ONE‐SIDED  95% \nCONFIDENCE BOUND \nTARGET RATE  MET1/ NOT MET\nSensitivity  84.2%  75.8% 65%  MET\nSpecificity  84.9%  80.4% 55%  MET\nFFR is used as the reference standard\nFFRCT: Diseased if hemodynamically‐significant obstruction is ≤ 0.80 \nFFR:  Diseased if hemodynamically‐significant obstruction is ≤ 0.80 \n1MET if 95% LCL > Target Rate \n \nPer‐subject FFRCT specificity compared to site‐read cCTA demonstrated superior diagnostic ability \n(p<0.001) in the intent to diagnose (ITD) subjects in one or more major epicardial coronary artery \nsegments, using invasive FFR as the reference standard and defining hemodynamically‐significant \nobstruction of a coronary artery (positive result) as an FFR ≤ 0.80 for both FFR and FFRCT and as > \n50% stenosis severity for site‐read cCTA.   Diagnostic performance of FFRCT compared to site‐read "
  },
  {
   "page": 7,
   "text": "VOL_002 Section 005  K161772 510(k) Summary  page 4 of 4 \n \nHeartFlow, Inc. \n1400 Seaport Blvd., Bldg B \nRedwood City, CA 94063 \nT +1 (650) 241‐1221 \nwww.heartflow.com \n \nFFRct v 2.0\n510(k) Submission\n2016\n \n \ncCTA on the subject level is shown in the table below.   \n \nTable  5‐2.  HeartFlowNXT  Per‐Subject  Diagnostic  Performance  Analysis  with  FFR ≤   0.80  as  the  Reference \nStandard.  Intent to Diagnose Population. \n  FFRCT ≤ 0.80\nESTIMATE % (95% WILSON CI) \nSITE‐READ CCTA > 50%\nESTIMATE % (95% WILSON CI) \nDiagnostic Accuracy  80.0% (74.4%‐84.6%) 51.9% (45.5%‐58.2%)\nSensitivity  87.8% (78.5%‐93.5%) 93.2% (85.1%‐97.1%)\nSpecificity  76.4% (69.3%‐82.3%) 32.9% (26.1%‐40.5%)\nPPV  63.1% (53.5%‐71.8%) 39.0% (32.1%‐46.3%)\nNPV  93.2% (87.5%‐96.4%) 91.4% (81.4%‐96.3%)\n \nThe validation study demonstrated good diagnostic performance for FFRCT when all vessels were \nincluded,  irrespective  of  size,  location,  or  territory,  and  across  a  range  of  cCTA  image  quality \nmeasures.  Further details can be found in VOL_003 FFRCT 2.0 Clinical Validation Report. \n \n \n5.8 Conclusions Drawn from Studies  \n \n5.8.1 Effectiveness Conclusions \nBased on multiple studies conducted with FFRCT and confirmed by clinical validation, FFRCT analysis \nis  additive  to  cCTA  review  alone  by  the  physician  when  compared  to  an  invasively  measured \nstandard. The study conclusions are not affected by the change to the Indications for Use proposed \nunder this 510(k). \n \n5.8.2 Safety Conclusions \nSafety was not a primary objective evaluated in any study conducted by HeartFlow given the non‐\ninvasive  nature  of  the  device;  FFRCT  is  just  an  additional  data  point  for  consideration  in  patient \ndiagnosis and treatment. Data collected in HeartFlow’s studies, and commercially, has not raised \nany new issues related to safety of FFRCT. The study conclusions are not affected by the change to the \nIndications for Use proposed under this 510(k). \n \n5.8.3 Benefit‐Risk Conclusions \nFFRCT analysis provides one additional data point to clinicians diagnosing coronary artery disease \nand  can  be  performed  without  additional  imaging,  added  radiation,  modification  of  Society \nrecommended image acquisition protocols, or administration of additional medications. The risks \nassociated  with  FFRCT  are  the  same  as  all  other  non‐invasive  tests,  a  false  negative  or  positive \nresult. Given the increased specificity offered by FFRCT over cCTA alone the benefits of using FFRCT \nfar outweigh the risks. The study conclusions are not affected by the change to the Indications for Use \nproposed under this 510(k). \n \n "
  }
 ]
}
