{
 "submission_number": "K172507",
 "device_name": "SOZO",
 "decision_year": 2017,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": null,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "510(k) SUMMARY \nImpediMed’s SOZO™ system \nSubmitter: \nImpediMed Limited \nUnit \n1 \n50 Parker Court \nPinkenba Qld 4008 \nAustralia \nPhone: 760 585 2104 \nFacsim\nile: 760 804 9245 \nContact Person: Reuben Lawson \nDate Prepared:   August 17, 2017 \nName of Device: SOZO™ \nCommon or Usual Name: Body  Fluid Analyzer \nRegulation Number: 21 CFR§820.2770 \nRegulation Name: Im pedance Plethysmograph \nRegulatory Class: II\nProduct Code: DSB \nPredicate Device: Im pediMed Limited’s IMED-Z (K142503) \nReference Devices: N MT, Inc’s ZOE Fluid Status Monitor (K133301) \nImpediMed Limited’s SOZO™ (K172122) \nIm\npediMed Limited’s SFB7 (K052319) \nDevice Description \nThe SOZO™ system consists of a conne cted hand and footplate with built-in stainless steel electrodes, \npaired with an Android tablet over Bluetooth connection. An app (“SOZOapp”), supplied with the \ntablet, controls the functionality of the hardware and supplies the bioimpedance measurement data to a \ndatabase (“SOZOhub”) contained within the hospital/facility network. \nMeasurements require the patient to make contact with bare hands  and feet on stainless steel \nelectrodes. The measurement takes about 30 seconds, during which the SOZO™ system measures \nsmall quantities of electrical energy (200µA RMS) across 256 frequencies, spaced logarithmically \nfrom 3kHz to 1000kHz. Established algorithms are used to analyze data and calculate extracellular \nfluid impedance levels for left and right sides of the body, and present the impedance levels for the \nK172507\nPage 1 of 3"
  },
  {
   "page": 5,
   "text": "clinician to review. These scores facilitate the clinician’s noninvasive monitoring and management of \npatients with fluid management problems in a variety of medically accepted clinical applications. \nIntended Use/Indications for Use \nThe SOZO Fluid Status Monitor is intended for adult patients living w ith heart failure. \nThis device is intended for use, under the direction of a physician, for the noninvasive monitoring of \npatients with fluid management problems suffering from heart failure. Data from the device should be \nconsidered in conjunction with other clinical data. \nSummary of Technological Characteristics \nBioimpedance is the technological principle for both the subject  and predicate devices. The subject \nand predicate devices are based on the following same fundamental technological elements: \n Use of electrodes to take measurements; two ‘drive’ and two ‘sense’ channels are used\nto measure each side of the body;\n ‘Drive’ channels deliver very low levels of current (200µA RMS);\n ‘Sense’ channels m easure current (I), voltage (V) and phase angle (Ph), and calculates three\nbioimpedance parameters: impedance (Z), resistance (R) and reactance (Xc) to calculate\nthe impedance values and estimate extracellular fluid\nMinor technological differences exist between the subject and predicate devices: \n SOZO™ utilizes a revamped external housing using stainless steel electrodes for taking\nbioimpedance measurements;\n SOZO™ utilizes more frequencies (256 frequencies logarithmically spaced from 3kHz to\n1000kHz);\n SOZO™ is wall powered rather than battery powered;\n Data is stored in and accessed from a local database (SOZOhub) utilizing separate software\ninstalled on a network connected PC.\n SOZO™ is controlled through an Android app on a supplied tablet, which is paired to the\nSOZO™ hardware over Bluetooth connection, and connects with the local database over Wi-\nFi.\nPurpose of 510(k) \nThe purpose of this 510(k) is to clear the design changes presen ted in the SOZO™ system and \nindications for use presented in the SOZObeat measurement module. \nThese changes are intended to provide a fa ster, more streamlined customer experience with a more \naesthetically pleasing design. \nPerformance Data \nThe SOZO™ sy stem has gone through appropriate testing per design controls to confirm the new \ndesign’s functionality and performance. \nK172507\nPage 2 of 3"
  },
  {
   "page": 6,
   "text": "Electrical safety/EMC: testing was performed according to the requirements set forth in IEC 60601 \n(subparts -1, -1-2, and -1-6). It was determined that the SOZO™ device meets electrical safety and \nEMC requirements, and CB certificate was granted for the system. \nSoftware V&V: the sam e level of concern software documentation as the predicate device was \ncreated and testing performed in accordance with ISO 62304. The software was verified and validated \nto meet acceptance criteria and perform as intended. \nBiocompatibility: t esting was performed by an accredited third party according to the requirements \nset forth in ISO 10993 for a low risk, limited contact device. It was determined that the SOZO™ \nsystem passed biocompatibility testing with no failures reported. \nComparative performance: a tes t fixture was used to create multiple fixed impedance loads \nrepresenting different ‘humans’. Using this test fixture, a SOZO™ system was compared against a \nIMED-Z system to verify correlation in outputs. The SOZO system showed a very strong correlation \n(r > 0.99) compared to the cleared ZOE system. \nFunctional performance: m ultiple SOZO™ systems were tested for design reliability by repeatedly \nplacing weights on the components that encounter the most physical stress. Testing showed that the \nsystem is expected to remain functional throughout its intended life. \nConclusions \nThe SOZO™ syste m has the same intended uses /indications, and similar technological \ncharacteristics, and principles of operation as its predicate device. In addition, the technological \ndifferences between the SOZO™ system and its predicate device raise no new or different issues of \nsafety or effectiveness. Design controls demonstrate that the SOZO™ system is as safe and effective \nas the cleared device version.  Thus, the SOZO™ system is substantially equivalent. \nK172507\nPage 3 of 3"
  }
 ]
}
