{
 "submission_number": "K173839",
 "device_name": "Tissue of Origin Test Kit-FFPE",
 "decision_year": 2018,
 "specialty_category": "metabolic",
 "seed_mortality_confirmed": null,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "510(k) SUMMARY \n \nThis summary of 510(k) safety and effectiveness information is being submitted in accordance \nwith the requirements of SMDA 1990 and 21 CFR 807.92. \n \nThe assigned Special 510(k) number is K173839. \n \nDate Prepared: December 15, 2017 \n \n807.92 (a)(1): Name: \nAddress: \nCancer Genetics, Inc. \n1640 Marengo Street \nLos Angeles, CA 90033 \n \n \nPhone: \nContact: \nFax: \n \n(213) 863-0175 \nJanet A. Graff, Quality Assurance Manager \n(323) 224-3096 \n \n \n807.92 (a)(2): Device Name – trade name and common name, and classification \nTrade name: Cancer Genetics Tissue of Origin Test Kit-FFPE \nCommon name: Microarray, reagents and software system kit for gene \nexpression-based diagnostics \n \nClassification: 21 CFR § 862.3100, Amphetamine Test System \n Class II \n \nProduct Code: OIW, Software, similarity score algorithm, tissue of origin for \nmalignant tumor types \n \nPanel: Toxicology (91) \n \n \n \n807.92 (a)(3): Identification of the legally marketed predicate device \nThe Cancer Genetics Tissue of Origin Test Kit- FFPE as modified is substantially  \nequivalent to the Pathwork Tissue of Origin Test Kit FFPE cleared under \npremarket notification K120489 on May 17, 2012 (which is substantially \nequivalent to the Pathwork Tissue of Origin Test Kit FFPE cleared under \npremarket notification K092967). \n \n1 \n "
  },
  {
   "page": 5,
   "text": " \n \n807.92 (a)(4): Device Description \n \nThe modified and the predicate device s (k092967 and k120489) are all in vitro \ndiagnostic product consisting of a reagent kit and instructions, plus a microchip \nand software, for the comparison of the RNA expression pattern of a patient’s \ntumor sample to a database of expression patterns of 15 known tumor tissues. \nEquipment required but not provided are an Affymetrix GeneChip Fluidics \nStation FS450Dx v2 and an Affymetrix GeneChip Scanner GCS3000Dx, attached \nto an Affymetrix Workstation with GeneChip Operating System (GCOS). \nAdditional equipment required but not provided is c ommonly available laboratory \nequipment. \n \n807.92 (a)(5): Intended Use \n \nThe Cancer Genetics Tissue of Origin Test is an in vitro diagnostic intended to \nmeasure the degree of similarity between the RNA expression patterns in a \npatient’s formalin -fixed, paraffin-embedded (FFPE) tumor and the RNA \nexpression patterns in a database of fifteen tumor types (poorly differentiated, \nundifferentiated and metastatic cases) that were diagnosed according to then \ncurrent clinical and pathological practice. This test s hould be evaluated by a \nqualified physician in the context of the patient ’s clinical history and other \ndiagnostic test results. \n \nLimitations: The Cancer Genetics Tissue of Origin Test is not intended to \nestablish the origin of tumors (e.g., cancer of unknown primary) that cannot be \ndiagnosed according to current clinical and pathological practice. It is not \nintended to subclassify or modify the classification of tumors that can be \ndiagnosed by current clinical and pathological practice, nor to predict disea se \ncourse or survival or treatment efficacy, nor  to distinguish primary from \nmetastatic tumor. Tumor types not in the Cancer Genetics Tissue of Origin Test \ndatabase may have RNA expression patterns that are similar to patterns in the \ndatabase. T herefore, r esults cannot be used to distinguish tumor types in the \ndatabase from tumor types not in the database. \n2 \n "
  },
  {
   "page": 6,
   "text": " \n \n807.92 (a)(6): Technological Similarities and Differences to Predicate \n \n \n \nComparison with Unmodified Device \n \nFeature/ component Tissue of Origin Test Kit-FFPE K092967 Tissue of Origin Test Kit-FFPE K120489 Modified Tissue of Origin Test Kit- FFPE \n  Substantially equivalent to K092967 \ncleared on May 17, 2012 \n \n \n \n \n \n \n \n \nIntended use \nThe Pathwork Tissue of Origin Test is \nan in vitro diagnostic intended to \nmeasure the degree of similarity \nbetween the RNA expression patterns in \na patient's formalin fixed, paraffin \nembedded (FFPE) tumor and the RNA \nexpression patterns in a database of \nfifteen tumor types (poorly \ndifferentiated, undifferentiated, and \nmetastatic cases) that were diagnosed \naccording to then current clinical and \npathological practice. This test should \nbe evaluated by a qualified physician in \nthe context of the patient's clinical \nhistory and other diagnostic test results. \n \n \n \n \n \n \n \nSame \n \n \n \n \n \n \n \nSame \n \nMicroarray \n \nPathchip® Same chip, same location of all gene expression probes. Same chip, same location of all gene expression probes. \nEquipment    \n Hybridization oven Same Same \n Stain, wash Same Same \n Scanner Same Same \n Software Same Changed to Genechip™ System 3000 Dx v.2 \nExtraction As described in K092967 Same Same \n \n \nAmplification \n \n \nAs described in K092967 \nChanged to: Allow a minimum of \n30ng total RNA extracted from \ntissue specimen is required at a \nconcentration of 10 ng/µI (± 0.5 \nng/µI). \n \n \nChanged to GeneChip™ 3' IVT \nPico Kit \n \nPurification of \nbiotinylated cDNA \n \nAs Described in the Labeling in \nK092967 \n \nChanged, Added EtOH \n \nChanged to GeneChip™ 3' IVT \nPico Kit \nInternal Processing \nQuality Control \n \n(Data Verification) \n \nPercent Positive \n \nOverall Signal \nRegional Discontinuity \n \n \nSame \n \n \nSame \nSoftware FTP Same Same \n \nAnalysis \n \nAlgorithm as described in K092967 \n \nSame \n \nSame \n \nReport Graphic presentation of Similarity Scores for fifteen tissues of origin  Same  Same \n3 \n "
  },
  {
   "page": 7,
   "text": " \n \n \nComparison with Unmodified Device \n \nFeature/ component Tissue of Origin Test Kit-FFPE K092967 Tissue of Origin Test Kit-FFPE K120489 Modified Tissue of Origin Test Kit- FFPE \n \nExtraction Reagents \n \nAs K092967 \n \nSame \n \nSame \nAmplification \nReagents \n \nAs K092967 \n \nSame Changed to GeneChip™ 3' IVT Pico Kit \n \nAnalyte Detected on \nChip \n \ncDNA \n \nSame \n \nSame \n \nProbes employed in \ntest \n \n2000 \n \nSame \n \nSame \n \n \n \n \n \n \n% Agreement with \navailable diagnosis \n(“accuracy”) \n \n \n \n \n \n \nN= 462 (≥ 25 for each of 15 malignant \ntumor types). Agreement, 88.5% \n(85.3,91.3) \n \n \n \nPercent agreement with result \nreported by original method, vs. \nreported by changed method. N=45, \n3 per tissue attempted. 43 actually \nanalyzed, I quality failure, 1 \nunusable because original test result \nwith unavailable for comparison. \nAgreement, 99.7% (87.7, 99.9) \nPercent agreement with result \nreported by original method, vs. \nreported by changed method. \n1. Reagent Comparison: \nN=142, randomly selected from \nthe 15 subtypes \nAgreement, 90.8% (83.6, 95.3) \n \n2. Software Comparison: \n \nN=20, randomly selected \n \nAgreement, 100% (95.9, 100) \n \n \n807.92 (b)(1): Brief Description of Non-clinical data \n \nTwo modifications were assessed (i) a change in the method and reagents for \namplification and (ii) an update to the microarray processing software. \n \nA set of randomly selected tumor specimens analyzed previously using the \n510(k) cleared method, were also analyzed using the modified method, and the \nresults were compared. \n4 \n "
  },
  {
   "page": 8,
   "text": " \nThe modified method used GeneChip™ 3' IVT Pico Kit to perform target \npreparation while in the original 510(k) cleared method used the RampUp RNA \namplification Kit. For this study, 142 specimens were selected from FFPE tumor \nspecimens employed for assessment of performance during development of the \noriginal TOO-FFPE kit. The sample set include d each of the tumor types in the \ndatabase. Comparisons could be made for all 142 tumors. 133 of these were \nconcordant and 9 were not, for a % concordance of 90.8% (95% confidence \ninterval of 83.6% , 95.3%). The change was considered validated, because all \npre-established criteria were met or exceeded. \n \n \nConcordance in Tissue of Origin Test Results Between Paired Specimens Processed with the \nRampUp RNA Amplification Kit and the GeneChip™ 3' IVT Pico Kit \nComparison \n# \nSpecimens \nConcordance Discordance \nRatio Percent \n95% \nConfidence \nInterval Ratio Percent \n95% \nConfidence \nInterval \nRampUp \nVersus \nPico \n142 133/142 90.8% [83.6, 95.3] 9/142 9.2% [5.7, 13.9] \n \n \nThe second modification to be assessed was the microarray processing software, \nwhich was upgraded from the Genechip™ System 3000 Dx (no longer supported \nby the manufacturer Affymetrix) to Genechip™ System 3000 Dx v.2 ( FDA - \ncleared and CE marked for in vitro diagnostics use). For this study, 20 specimens \nwere selected from reserves of FFPE tumor specimens emplo yed for assessment \nof performance during development of the original TOO -FFPE kit and had also \nbeen analyzed using the GeneChip™ 3' IVT Pico Kit. For all 20 samples, the \nresults were concordant between Dx and Dx v.2. \n \n \nConcordance in Tissue of Origin Test Results Between Paired Specimens Processed with Dx \nSoftware and Dx v.2 Software \nComparison \n# \nSpecimens \nConcordance Discordance \nRatio Percent \n95% \nConfidence \nInterval Ratio Percent \n95% \nConfidence \nInterval \nDx \nVersus \nDx v.2 \n20 20/20 100% [95.9, 100] 0/20 0% N/A \n \n \nConclusion: The minor software and reagent changes have not changed the \nperformance of the Test. \n \n  \n5 \n "
  },
  {
   "page": 9,
   "text": " \n807.92 (b)(2): Brief Description of Clinical Data \nNo clinical data is provided in this special 510(k). \n \n \n \n \n807.92 (b)(3): Conclusions from Clinical Testing \nNo clinical testing was provided in this special 510(k) \n6 "
  }
 ]
}
