{
 "submission_number": "K182149",
 "device_name": "FFRangio System",
 "decision_year": 2018,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "510(k) Summary K182149 \nCathWorks FFRangio™ Traditional 510(k) Page-1 of 8 \n510(k) Summary \nThis summary of 510(k) safety and effectiveness information is being submitted per the \nrequirements of 21 CFR 807.92. \nA. Submitter: Heyer Regulatory Solutions LLC \nP.O. Box 2151 \nAmherst, MA 01004-2151 \nContact:  Sheila Hemeon-Heyer \nSheila@heyer-regulatory.com  \nB. Manufacturer Contact: CathWorks, Ltd. \nIlanit Frank Hakim \n3 Rappaport St. \nKfar Saba 4465141, ISRAEL \nTel:  +972 9 7467387 \nilanit@cath.works \nC. Date Prepared: December 19, 2018 \nD. Device Name and Classification Information: \nTrade Name: \nClassification Name: \nCommon Name: \nRegulation: \nProduct Code: \nReview Panel: \nClass: \nFFRangio™ System\nCoronary Vascular Physiologic Simulation Software \nDevice \nDigital FFR System \n21 CFR 870.1415 \nQEK \nCardiovascular \nII \nE. Predicate Device(s): K161772 for FFRCT, manufactured by HeartFlow, Inc. \nF. Summary Device Description: \nThe FFRangio™ system is a computer system installed on a mobile cart that is to be \nlocated inside the catheterization room or in an adjacent technical/viewing area. \nThe cart holds the computer processing unit, user interface control station (LCD \nscreen and keyboard/mouse), medical isolation transformer, and network isolator. \nOperation requires only connections to mains and a DICOM communication port. \nThe system supports optional visual media output to the Cath Lab main displays, \nso the system GUI may be observed on both the system's LCD display and on the \nCath Lab's main display (boom monitor). "
  },
  {
   "page": 5,
   "text": "510(k) Summary  K182149 \n \nCathWorks FFRangio™ Traditional 510(k)  Page-2 of 8 \nFFRangio™ uses standard angiographic images (angiograms) that are retrieved \nfrom the X-ray Imaging System (C-arm) in DICOM format. The user selects the \nimages and, following the system prompts, marks key features on the images \nincluding the target lesion, ostium location, main vessel, target vessel, and its side \nbranches. The system then matches the corresponding vessels among the \nprojections and generates a 3D computer model of the vessels. The 3D model is \nused for blood flow analysis and determination of the FFRangio. \n \nG. Indications for Use Statement: \n \nCathWorks FFRangio™ is a software device for the clinical quantitative and \nqualitative analysis of previously acquired angiography DICOM data for patients \nwith coronary artery disease. It provides FFRangio™, a mathematically derived \nquantity, computed from simulated blood flow information obtained from a 3D \ncomputer model, generated from coronary angiography images. FFRangio™ analysis \nis intended to support the functional evaluation of coronary artery disease. The \nresults of this analysis are provided as a supportive aid for qualified clinicians in the \nevaluation and assessment of coronary arteries physiology. The results of \nCathWorks FFRangio™ are intended to be used by qualified clinicians in conjunction \nwith the patient’s clinical history, symptoms, and other diagnostic tests, as well as \nthe clinician’s professional evaluation. \n \nH. Comparison with Predicate Device \n \nThe CathWorks FFRangio™ and the HeartFlow FFRCT are both coronary physiologic \nsimulation software devices that use data extracted from coronary imaging to \nprovide a noninvasive assessment of fractional flow reserve (FFR). The primary \ndifference between the two devices for the purposes of 510(k) substantial \nequivalence is that the FFRangio™ uses data extracted from angiographic images, \nwhile the FFRCT uses data extracted from CT scans. The table below provides a \ntechnological comparison between the two devices.  Discussion of the differences \nis provided following the table. \n \n CathWorks FFRangio™ Predicate Device HeartFlow FFRCT2.0 \nIndications \nfor Use \nCathWorks FFRangio™ is a software \ndevice for the clinical quantitative and \nqualitative analysis of previously \nacquired angiography DICOM data \nfor patients with coronary artery \ndisease. It provides FFRangio™, a \nmathematically derived quantity, \ncomputed from simulated blood flow \ninformation obtained from a 3D \ncomputer model, generated from \nHeartFlow FFRCT is a coronary \nphysiologic simulation software for the \nclinical quantitative and qualitative \nanalysis of previously acquired \nComputed Tomography DICOM data \nfor clinically stable symptomatic \npatients with coronary artery disease. \nIt provides FFRCT, a mathematically \nderived quantity, computed from \nsimulated pressure, velocity and blood "
  },
  {
   "page": 6,
   "text": "510(k) Summary  K182149 \n \nCathWorks FFRangio™ Traditional 510(k)  Page-3 of 8 \n CathWorks FFRangio™ Predicate Device HeartFlow FFRCT2.0 \ncoronary angiography images. \nFFRangio™ analysis is intended to \nsupport the functional evaluation of \ncoronary artery disease. The results \nof this analysis are provided as a \nsupportive aid for qualified clinicians \nin the evaluation and assessment of \ncoronary arteries physiology. The \nresults of CathWorks FFRangio™ are \nintended to be used by qualified \nclinicians in conjunction with the \npatient’s clinical history, symptoms, \nand other diagnostic tests, as well as \nthe clinician’s professional evaluation. \nflow information obtained from a 3D \ncomputer model generated from static \ncoronary CT images. FFRCT analysis \nis intended to support the functional \nevaluation of coronary artery disease. \nThe results of this analysis are \nprovided to support qualified clinicians \nto aid in the evaluation and \nassessment of coronary arteries. The \nresults of HeartFlow FFRCT are \nintended to be used by qualified \nclinicians in conjunction with the \npatient’s clinical history, symptoms, \nand other diagnostic tests, as well as \nthe clinician’s professional judgment. \nSystem \noverview \nComputer system with software that \nconstructs and displays a 3D \ncomputer model of the coronary \narteries to simulate blood flow \nComputer system with software that \nconstructs and displays a 3D computer \nmodel of the coronary arteries to \nsimulate blood flow \nImage source Standard DICOM angiographic \nimages taken in Cath Lab \nPreviously obtained CT images \nSoftware \ncontrolled \nYes Yes \nOn-line \nprocessing \nYes No \nSensitivity* 93.5% (lower 95% CI, 87.8%) 84.2% (lower 95% CI, 75.8%) \nSpecificity* 91.2% (lower 95% CI, 86.0%) 84.9% (lower 95% CI, 80.4%) \n*Sensitivity and specificity are the per vessel estimates as reported for the proposed and predicate \ndevice pivotal clinical studies. \n \nDiscussion of Differences \n \nThe key difference between the FFRangio™ and FFRCT devices is that FFRangio™ analysis \nis based on standard angiograms taken in the cath lab, while FFRCT uses previously \nobtained CT scans. This enables FFRangio™ to be used on-line in the cath lab to provide \nthe FFR measure during the procedure.  Clinical data collected in the FFRangio™ pivotal \nclinical study demonstrated high sensitivity and specificity. Subgroup analyses \ndemonstrated that the FFRangio™ system is effective for both symptomatic and non-\nsymptomatic patients with coronary artery disease. \n "
  },
  {
   "page": 7,
   "text": "510(k) Summary  K182149 \n \nCathWorks FFRangio™ Traditional 510(k)  Page-4 of 8 \nI. Performance Data to Support Substantial Equivalence \nThe following pre-clinical testing was presented to demonstrate the appropriate \nfunctionality of the software, the basis of the computational methods, and verification of \nhardware functionality. Some testing (e.g., biocompatibility, shelf life, etc.) was not \napplicable for this software only device. Animal testing was not conducted as animal \nmodels do not permit evaluation of the technology in relevant anatomic or physiologic \nmodels reflecting diseased human coronary vessels. \nSoftware:  Software documentation consistent with FDA’s guidance “Guidance for the \nContent of Premarket Submissions for Software Contained in Medical Devices,” May 11, \n2005, for moderate level of concern software including a comprehensive risk analysis, \nsoftware verification and validation, off-the-shelf software integrity, and cybersecurity \nconsiderations.  \nElectrical Safety Testing:  The FFRangio™ computer system and cart were evaluated and \nfound to be in compliance with the applicable requirements of IEC 60601-1:2005 (3rd \nEdition) +C1:2006 +C2:2007 +A1:2012, “Medical electrical equipment - Part 1: General \nrequirements for basic safety and essential performance.” All emissions and immunity \ntests were passed. \nElectromagnetic Compatibility Testing:  The FFRangio™ computer system was tested and \nfound to be in compliance with the applicable requirements of IEC 60601-1-2:2014 (4th \nedition), “Medical electrical equipment - Part 1-2: General requirements for basic safety \nand essential performance - Collateral Standard: Electromagnetic disturbances - \nRequirements and tests.”  \nHardware Verification Testing:  The FFRangio™ computer system and cart underwent \ntype testing per an internal CathWorks protocol. All hardware requirements of the \nsystem were evaluated/tested and found to meet the pre-defined acceptance criteria. \nTransportation Testing:  The FFRangio™ computer system and cart are shipped in a \npadded, wooden box. Transportation testing was conducted in accordance with ASTM \nD4169-16, “Standard Practice for Performance Testing of Shipping Containers and \nSystems.” All tests were passed. \nHuman Factors Evaluation:  Usability testing of the FFRangio™ system and its operator \nmanual was conducted in accordance with ANSI/AAMI/IEC 62366-1:2015, “Application \nof usability engineering to medical devices” and the FDA guidance document ““Applying \nHuman Factors and Usability Engineering to Medical Devices,” February 3, 2016. \nParticipants in the usability testing were 19 healthcare personnel including physicians, \nnurses, technicians, and imaging fellows. All critical tasks identified for the use of the \nFFRangio™ system were completed in the usability testing without any use errors. All of \nthe questions in the knowledge-based assessment were answered correctly with the \nexception of one question that was answered partially correctly by one participant. "
  },
  {
   "page": 8,
   "text": "510(k) Summary  K182149 \n \nCathWorks FFRangio™ Traditional 510(k)  Page-5 of 8 \nOverall, the usability of the system was graded as a 4.5 out of 5 by the test participants. \nThe conclusion of the testing was that the FFRangio™ system can be used safely and \neffectively by the intended user population. No residual use-related risks were identified. \nClinical Studies: \nTwo clinical studies were conducted using the FFRangio™ system. The first was a two-\nphase validation study using an earlier version of the operator interface but the same \nimage processing and computation algorithms as the final device.  The clinical validation \nstudy compared the FFRangio™ to invasive FFR obtained from patients already \nscheduled for coronary assessment in the cath lab. The patient’s angiographic images \nwere shipped to an off-line location, where they were processed using the FFRangio™ \nsystem by two independent operators who were blinded to the invasive FFR and blinded \nto each other. Analysis of the results from 203 coronary lesions with data collected at \nfour centers (one in the US, one in the EU, and two in Israel) demonstrated sensitivity, \nspecificity, and diagnostic accuracy for FFRangio to be 88%, 95% and 93%, respectively.  \nThe average intraclass correlation coefficient for the two measurements of FFRangio™ \nconducted by the two operators was 0.962 with a 95% confidence interval from 0.95 to \n0.971 (P<0.001). \nThe second study. the FAST-FFR Trial, was the pivotal clinical study to support the \nsubstantial equivalence of the FFRangio™ system. FAST-FFR was a prospective, \nmulticenter, international trial with the primary goal of determining the accuracy of \nFFRangio™ as compared to invasive wire FFR. Coronary angiography was performed in a \nroutine fashion in patients with suspected coronary artery disease. When clinically \nindicated, invasive FFR was measured in vessels with coronary lesions of varying \nseverity using a coronary pressure wire and hyperemic stimulus. On-site hospital users \nwho were blinded to the invasive FFR used the FFRangio™ system following acquisition \nof the diagnostic angiograms to generate the patient’s FFRangio™. The FFRangio™ was \nnot used for diagnostic or clinical decisions. Co-primary endpoints were the sensitivity \nand specificity of the dichotomously scored FFRangio™ for predicting pressure wire-\nderived FFR using a cutoff value of 0.80. Secondary endpoints included the accuracy of \nFFRangio™ and its correlation with invasive FFR. \nThe FAST-FFR study was conducted at 10 sites in 5 countries in the United States, \nEurope and Israel, from September 2017 to June 2018, with 382 subjects enrolled of \nwhich 30 were roll-in subjects and 352 were study subjects. 124 Subjects in total were \nenrolled at sites in the United States (32.5%). \nSubjects had an overall mean age of 64.9 ± (9.9) years and 74.6% were men. 92.5% \nwere white and the remaining from other races. A total of 31.4% had diabetes mellitus, \n69.1 % had hypertension, and 76.2% had hyperlipidemia. 45.3% of subjects presented \nwith stable angina, 31.4% with unstable angina, and 14.1% with silent ischemia. Overall \n15.4% of the patient population had CCS classification 0 and were asymptomatic. "
  },
  {
   "page": 9,
   "text": "510(k) Summary  K182149 \n \nCathWorks FFRangio™ Traditional 510(k)  Page-6 of 8 \nIn total, 301 adult subjects and 319 coronary lesions with both a qualifiable invasive FFR \nand FFRangio™ measurements were available for efficacy analysis. Of these, 54% were \nLAD lesions, 24% RCA, 19% LCX and 3% Ramus. 14% of lesions involved a bifurcation \nand 24% were calcified. Diagnostic angiograms were acquired from all four C-arm types \n(Phillips (27%), GE (20%), Siemens (43%) and Toshiba (10%)), and coronary pressure \nand flow wires used included Abbott-St. Jude (48%), Opsens (6%) or Volcano-Phillips \n(46%). All invasive FFR data were reviewed post-hoc by an independent FFR physiology \ncore laboratory and all FFRangio™ data were reviewed post-hoc by a core laboratory at \nCathWorks. \nThe co-primary endpoints were sensitivity and specificity of the dichotomously scored \nFFRangio™ measured index per vessel as compared with invasively-derived FFR; Index \n≤0.80 was scored “positive” while Index >0.8 was negative. The pre-specified \nperformance goals identified by the Sponsor and agreed upon by FDA for sensitivity and \nspecificity were 70% and 75%, respectively. The primary endpoint for study success \nrequired that the lower bounds of the 95% confidence intervals for both sensitivity and \nspecificity be above these performance goals. \nThe per vessel sensitivity of FFRangio™ was 93.5% with a lower one-sided 95% CI of \n87.8%. The per-vessel specificity of FFRangio™ was 91.2% with a lower one-sided 95% \nCI of 86.0%. Both of the lower one-sided confidence limits for sensitivity and specificity \nwere significantly above the pre-specified target goals of 70% and 75%, respectively, \nand were considered acceptable. The results are shown in the table below. \n \nStatistic 95% CI limits Performance goal / \ncriteria \nSensitivity 93.5% 87.8% - 96.6% 70% \nSpecificity 91.2% 86.0% - 94.6% 75% \nCorrelation Coefficient (R) 0.80 \n \n0.65 \nIntercept 0.04 0.03 - 0.05 -0.20 - 0.20  \nSlope 0.93 0.92 - 0.95 0.80 - 1.20 \nAs the FFRangio™ analysis was not used in any clinical decision making and did not add \nany risk to the study subjects, and the trial did not include clinical follow-up, only \nprocedure-related adverse events were captured. Only two adverse events were \nreported, neither of which was related to the device. \nThe FAST-FFR study confirmed that FFRangio™ produces accurate results, with very \nhigh sensitivity and specificity for the measurement of FFR. "
  },
  {
   "page": 10,
   "text": "510(k) Summary  K182149 \n \nCathWorks FFRangio™ Traditional 510(k)  Page-7 of 8 \nJ. Compliance with Special Controls for 21 CFR 870.1415 \n \nSpecial Controls (abbreviated from \nregulation) \nHow Fulfilled \n1)  Adequate software verification and \nvalidation based on comprehensive \nhazard analysis, with identification of \nappropriate mitigations, must be \nperformed.,  \nThe FFRangio system software was designed, \ndeveloped and tested in accordance with ISO \n62304:2006 Medical device software -- Software \nlife cycle processes and included \ncomprehensive hazard analysis, identification of \nappropriate risk mitigations, and software \ntesting at all stages of development to verify and \nvalidate the software algorithms, system \noperation, privacy/security issues, and the \nimpact of failures (e.g., inadequate image \nquality, image data corruption, improper \noperation steps). \n2.  Adequate non-clinical performance \ntesting must be provided to demonstrate \nthe validity of computational modeling \nmethods for flow measurement. \nA series of in vitro and animal studies were \nconducted by CathWorks to validate the \ncomputational modelling methods for the \nFFRangio system.  \n3.  Clinical data supporting the proposed \nintended use must be provided. \nA multi-center clinical study was conducted to \nvalidate the sensitivity and specificity of the \nFFRangio in the intended use population. See \nthe detailed summary of this study presented in \nSection I above. \n(4)  Adequate validation must be \nperformed and controls implemented to \ncharacterize and ensure consistency \n(repeatability and reproducibility) of \nmeasurement output. \nThe clinical pivotal study was conducted at 10 \nsites with multiple device users at each site.  A \ncovariate analysis showed no site interaction on \nthe FFRangio results.  \nA reproducibility and repeatability analysis was \nperformed in a separate clinical validation study.  \n(5)  Human factors evaluation and \nvalidation must be provided to \ndemonstrate adequate performance of the \nuser interface to allow for users to \naccurately measure intended parameters, \nparticularly where parameter settings that \nhave impact on measurements require \nsignificant user intervention. \nA human factors study was conducted in \naccordance with FDA’s Guidance Applying \nHuman Factors and Usability Engineering to \nMedical Devices, 2016. The study evaluated the \ncritical tasks associated with use of the device. \nThe study results demonstrated that the \nintended use population was able to safety and \naccurately use the FFRangio system. No \nadditional risk mitigations were identified from \nthis study. \n(6)  Device labeling must be provided that \nadequately describes the following: \n(i)  The device’s intended use,  \n(ii)  Appropriate warnings \nThe device instructions for use include all of the \nelements required by this special control, \nincluding: \n• Intended use statement the device \nmechanism of action and intended patient "
  },
  {
   "page": 11,
   "text": "510(k) Summary  K182149 \n \nCathWorks FFRangio™ Traditional 510(k)  Page-8 of 8 \nSpecial Controls (abbreviated from \nregulation) \nHow Fulfilled \n(iii)  Key assumptions  \n(iv)  The measurement performance of the \ndevice for all presented parameters \n(v)  A detailed description of the clinical \nstudy subjects and results  \n(vi)  A detailed description of the analysis \nprocedure using the device and any data \nfeatures that could affect accuracy of \nresults. \npopulation \n• Appropriate warnings and precautions for \nsafe use of the device, including factors that \ncould adversely affect the device output and \ncautions to use the device output in context \nwith other clinical factors for patient care \n• Limitations describing patient populations \nand lesion types for which the safety and \neffectiveness of FFRangio has not been \nevaluated \n• Instructions for use providing guidelines for \nthe compatible image acquisition systems \nand the required criteria for the images to \nprocess the FFRangio. \n• Detailed steps for the system operation and \nanalysis procedures \n• A detailed summary of the FAST-FFR \nclinical study protocol  \nK. Conclusion \n \nThe information and testing presented in this 510(k) demonstrate that the \nCathWorks FFRangio™ is substantially equivalent to the HeartFlow FFRCT.  \nPerformance data provided in this 510(k) demonstrate that the FFRangio™ system is \nsafe and effective for the non-invasive assessment of FFR from standard \nangiographic images obtained in the coronary cath lab.  "
  }
 ]
}
