{
 "submission_number": "K182384",
 "device_name": "ACR  LAB Urine Analysis Test System",
 "decision_year": 2019,
 "specialty_category": "metabolic",
 "seed_mortality_confirmed": null,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 3,
   "text": "040\nThe ACR | LAB Urine Analysis Test System is comprised of a smartphone application, a proprietary Color-Board, and \nACR Reagent Strips. It is intended for the semi-quantitative detection of albumin and creatinine in urine, as well as the \npresentation of their ratio. The ACR | LAB Urine Analysis Test System is intended for in-vitro diagnostic use by a \nhealthcare professional in a point of care setting. These results may be used in conjunction with clinical evaluation as \nan aid in the diagnosis for kidney function."
  },
  {
   "page": 4,
   "text": "\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t \t\n\t\n\t\n1\t\n\t\nAttachment\t3\t\n\t\n510(K)\tSUMMARY\t\nHealthy.io’s\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\tk182384\t\n\t\nSubmitter\t\nHealthy.io\tLtd.\t\n2\tIbn\tGabirol\tSt.\t\nTel\tAviv,\t6407702\tIsrael  \nPhone:\t+972-54-445-4514\t\nFax:\t+972-77-470-4808\t\nContact\tPerson:\t\tRon\tZohar\t\n\t\nDate\tPrepared:\t\tJuly\t2019\t\n\t\nName\tof\tDevice:\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\t\n\t\nCommon\tor\tUsual\tName:\tSmartphone\tenabled\talbumin-creatinine\tratio\tanalyzer\t\n\t\nRegulation\tSection\tand\tClassification\tName:\t\nClass\tI:\tAlbumin\t\t\t\nClass\tII:\tCreatinine\t\t\t\n21\tCFR\t§\t862.1645\tUrinary\tprotein\tor\talbumin\t(non-quantitative)\ttest\tsystem\t\t\n21\tCFR\t§\t862.1225\tCreatinine\ttest\tsystem\t\n21\tCFR\t§\t862.2900\tAutomated\turinalysis\tsystem\t\n\t\nProduct\tCode:\t\t\nJIR\t\t \t \t\t\nJFY\t \t \t\nKQO\t\t\t \t\n\t\nClassification\tPanel:\tClinical\tChemistry\t\n\t\nPredicate\tDevice:\t\nThe\tACR\t|\tLAB\tis\tsubstantially\tequivalent\tto\tthe\tfollowing\tpredicate\tdevice:\t\nManufacturer\t Device\t 510(k)\tNumber\t\nACON\tLaboratories\tInc.\t Mission\tU120\tUltra\tUrine\tAnalyzer\t\nand\tMission\tUrinalysis\tReagent\tStrips\t\n(Microalbumin/Creatinine)\t\nk142391\t\n\t\n\t \t"
  },
  {
   "page": 5,
   "text": "\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t \t\n\t\n2\t\nDevice\tDescription:\t\nThe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\tis\tcomprised\tof\ta\tsmartphone\tapplication,\ta\tproprietary\tColor-\nBoard\tand\tACR\tReagent\tStrips.\tIt\tis\tintended\tfor\tthe\tsemi-quantitative\tdetection\tof\talbumin\tand\tcreatinine\t\nin\turine,\tas\twell\tas\tthe\tpresentation\tof\ttheir\tratio.\t\t\nThe\tdevice\tis\tprovided\tas\ta\tkit\tthat\tis\tcomprised\tof\ta\tcanister\tof\t100\tFDA-cleared\turine\ttest\tstrips\t(ACON\t\nLaboratories\tInc.\tMission\tUrinalysis\tReagent\tStrips\t(Microalbumin/Creatinine)\tk150330),\t10\tColor-Boards,\t\nand\ta\tUser\tManual.\tThe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\talso\tconsists\tof\ta\tsmartphone\tapplication\tfor\t\nuse\ton\tiPhone\t7\tdevice\t(iOS\t12),\tand\tan\timage\trecognition\talgorithm\trunning\ton\tthe\tBackend1.\n\t\nThe\t software\t component\t of\t the\t ACR\t|\tLAB\t consists\t of\t both\t an\t application\t(App)\tand\t a\tBackend\t server\t\n(Backend).\tThe\tApp\tinstructs\tthe\tprofessional\tuser\thow\tto\taccurately\tperform\tthe\ttest.\tThe\tApp\tconducts\t\na\tseries\tof\tboundary\tcondition\tanalyses,\tand\tif\tthe\tscan\tis\tapproved,\tsends\tthe\tinformation\tto\tthe\tBackend\t\nfor\tcomplete\tanalysis\tand\tresults\tclassification.\tOnce\tanalyzed,\tthe\tresults\tare\tsecurely\ttransmitted\tto\t a\t\npatient\tElectronic\tMedical\tRecord\tfor\treview\tby\ta\thealthcare\tprofessional.\tThe\tpatients\tdo\tnot\thave\taccess\t\nto\tthe\tresults\tat\tany\tpoint\tduring\tthe\ttesting\tprocess.\t\t\n\t\nDevice\tComponents:\t\t \t\nThe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\tis\tcomprised\tof\tthe\tfollowing\tcomponents:\t\t\n1.\t\tA\tcanister\tof\t100\tMission\tUrinalysis\tReagent\tStrips\tU031-021\t(ACON\tLaboratories\tInc.,\tk150330)\t\t\n2.\t\tTen\tindividually\twrapped\tColor-Boards\t \n3.\t\tA\tsmartphone\tApp\t\t\n4.\t\tA\tbackend,\tcloud-based\tserver\t\n5.\t\tA\tuser\tmanual\t\n6.\tiPhone\t7\twith\tiOS\t12\t(not\tprovided)\t\n\t\nIntended\tUse/Indication\tfor\tUse:\t\nThe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\tis\tcomprised\tof\ta\tsmartphone\tapplication,\ta\tproprietary\tColor-\nBoard,\tand\tACR\tReagent\tStrips.\tIt\tis\tintended\tfor\tthe\tsemi-quantitative\tdetection\tof\talbumin\tand\t\ncreatinine\tin\turine,\tas\twell\tas\tthe\tpresentation\tof\ttheir\tratio.\tThe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\tis\t\nintended\tfor\tin-vitro\tdiagnostic\tuse\tby\ta\thealthcare\tprofessional\tin\ta\tpoint\tof\tcare\tsetting.\tThese\tresults\t\nmay\tbe\tused\tin\tconjunction\twith\tclinical\tevaluation\tas\tan\taid\tin\tthe\tdiagnosis\tfor\tkidney\tfunction.\t\n\t\nComparison\tof\tACR\t|\tLAB\tand\tACON\tLaboratories’\tMission\tU120\tUltra\tUrine\tAnalyzer:\t\nTable\t1\tbelow\tsummarizes\tsimilarities\tand\tvariabilities\tbetween\tthe\tACR\t|\tLAB\tand\tits\tpredicate\tdevice,\t\nACON\t Laboratories’\t Mission\t U120\t Ultra\t Urine\t Analyzer \tand\tMission\t Urinalysis\t Reagent\t Strips\t\n(Microalbumin/Creatinine)\t(k142391).\t\t\n\t\n\t \t\n\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t1\t\t Backend\t will\t henceforth\t refer\t to\t the\t system’s\t cloud-based\t servers,\t which\t run\t the\t server-side\t\nalgorithms,\t and\t turn\t the\t algorithms’\t analysis\t into\t clinical\t results.\t These\t are\t then\t securely\t\ntransmitted\tto\ta\tpatient\tElectronic\tMedical\tRecord.\tThe\tACR\t|\tLAB\tBackend\tis\tHIPAA\tcompliant\tand\t\nuses\tadvanced\tsecurity\tprotocols\tfor\tdata\thandling\tand\ttransmission.\t\t\t"
  },
  {
   "page": 6,
   "text": "\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t \t\n\t\n3\t\nTable\t1:\tComparison\tbetween\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\tand\tthe\tACON\tLaboratories’\tMission\t\nU120\tUltra\tUrine\tAnalyzer\t(k142391)\t\t\nFeature\t Healthy.io’s\tACR\t|\tLAB\tUrine\t\nAnalysis\tTest\tSystem\t(k182384)\t\nACON\tLaboratories'\tMission\tU120\t\nUltra\tUrine\tAnalyzer\tand\tstrips\t\n(k142391)\t\nIntended\tUse\t The\tACR\t|\tLAB\tUrine\tAnalysis\tTest\t\nSystem\tis\tcomprised\tof\ta\t\nsmartphone\tapplication,\ta\t\nproprietary\tColor-Board,\tand\tACR\t\nReagent\tStrips.\tIt\tis\tintended\tfor\tthe\t\nsemi-quantitative\tdetection\tof\t\nalbumin\tand\tcreatinine\tin\turine,\tas\t\nwell\tas\tthe\tpresentation\tof\ttheir\t\nratio.\tThe\tACR\t|\tLAB\tUrine\tAnalysis\t\nTest\tSystem\tis\tintended\tfor\tin-vitro\t\ndiagnostic\tuse\tby\ta\thealthcare\t\nprofessional\tin\ta\tpoint\tof\tcare\t\nsetting.\tThese\tresults\tmay\tbe\tused\t\nin\tconjunction\twith\tclinical\t\nevaluation\tas\tan\taid\tin\tthe\tdiagnosis\t\nfor\tkidney\tfunction.\t\n\t\nThe\t Mission®\t U120\t Ultra\t Urine\t\nAnalyzer\t is\t a\t uranalysis\t instrument\t\nintended\tfor\tin\tvitro\tdiagnostic\tuse.\tIt\t\nis\tintended\tfor\tprofessional\tuse\tonly\tat\t\npoint-of-care\t locations.\t The\t Mission\t\nU120\tUltra\tUrine\tAnalyzer\tis\tintended\t\nto\t read\t Mission®\t Urinalysis\t Reagent\t\nStrips\t (Microalbumin/Creatinine)\t for\t\nthe\t semi-quantitative\t measurement\t\nof\t albumin\t and\t creatinine.\t These\t\nmeasurements\t are\t used\t to\t assist\t\ndiagnosis\tfor\tkidney\tfunction.\t\t\nTest\tSpecimen\t Urine\t Urine\t\nDetection\t\nMethodology\t\nReflectance\tPhotometry\t Reflectance\tPhotometry\t\n\t\nDetection\tdevice\t Photosensitive\tDiode\t\t Photosensitive\tDiode\t\n\t\nOperating\tConditions\t 0-35°C\t(32-95°F);\t≤93%\tHumidity\t\n(non-condensing)\t\n0-40ºC\t(32-104ºF);\t≤85%\tHumidity\t\n(non-condensing)\t\nStrips\tto\tbe\tused\t Mission\tUrinalysis\tReagent\tStrips\t\nU031-021\t(k150330)\t\nMission\tUrinalysis\tReagent\tStrips\t\nU031-021\t\t\nStrip\tOperating\t\nConditions\t\n15-30°C\t[59°-86°F]\t\n20%-80%\tRelative\thumidity\t(non-\ncondensing)\t\n15-30°C\t[59°-86°F]\t\n20%-80%\tRelative\thumidity\t(non-\ncondensing)\t\nStrip\tIncubation\tTime\t 1\tminute\t 1\tminute\t\nCalibration\t Automatic\t Automatic\t\nPower\tSource\t Not\tApplicable\t 6\tAA\tbatteries\t100-\t240\tVAC\t\n(adapter),\t(46-65\tHz±\t1HZ)\t\nLine\tLeakage\tCurrent\t Not\tApplicable\t <2.5mA\t\nData\tTransfer\t Via\tinternet\t connection\t from\t the\t\nBackend\t to\t the\t dedicated\t\nsmartphone\tas\t well\t as\t to\ta\tpatient\t\nElectronic\tMedical\tRecord\t(EMR)\t\nUSB\tport\t(data\tcommunications);\t\nStandard\t RS232C\tport\t for\tbarcode\t\nreader\t or\tdata\ttransfer\t or\texternal\t\nprinter\t\nCapabilities\t Transmission\t to\t EMR\t via\tinternet\t\nconnection\t\nInternal\tprinter\t (included)\t 25\t pin\t\nparallel\t external\t printer\t port\t"
  },
  {
   "page": 7,
   "text": "\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t \t\n\t\n4\t\nFeature\t Healthy.io’s\tACR\t|\tLAB\tUrine\t\nAnalysis\tTest\tSystem\t(k182384)\t\nACON\tLaboratories'\tMission\tU120\t\nUltra\tUrine\tAnalyzer\tand\tstrips\t\n(k142391)\t\nconnector\t (included)\tbarcode\treader\t\n(optional)\t\nRS232C\tbarcode\treader\t\nBluetooth\tadapter\t\nEthernet\tvia\tUSB\tto\tRJ45\tadapter\t\nUSB\twireless\tnet-card\t(optional)\t\nSD\tcard\tor\tUSB\tflash\tdrive\tfor\tsoftware\t\nupdate\t\nAvailable\tlanguages\ton\t\nscreen\t\nEnglish\t(others\tas\tinstalled)\t English\t(default)\tand\tadditional\t\nlanguages\t\nMeasuring\tcycle\t Approximately\t1\tminute\tper\ttest\t Approximately\t1\tminute\tper\ttest\t\nSmartphones\t iPhone\t7\t\t Not\tApplicable\t\nOperating\tSystems\t iOS\t12\t Not\tApplicable\t\nDimensions\t 5.0\tcm\t(H)\tx\t23.2\tcm\t(W)\tx\t18.5\t(L)\t 260\tmm\t(L)\tx\t150\tmm\t(W)\tx\t175\tmm\t\n(W)\t\nWeight\t <380\tg\t(not\tincluding\tthe\tdedicated\t\nsmartphone)\t\n<\t1.66\tkg\twithout\tbatteries\tor\tpower\t\nsupply\t\n\t\nSummary\tof\tEquivalence\tDiscussion:\t\nACR\t|\tLAB\tand\tits\tpredicate\tdevice,\tACON\tLaboratories’\tMission\tU120\tUltra\tUrine\tAnalyzer\t(k142391),\t\nboth\tare\tintended\tfor\tprescription,\tin\tvitro\tdiagnostic\tuse\tby\ta\thealthcare\tprofessional\tin\ta\tpoint\tof\tcare\t\nsetting,\twith\ttest\tresults\treviewed\tby\ta\tclinician\tfor\tfurther\tcare.\tThe\tMethod\tComparison\tstudy\tresults\t\nand\tbench\ttest\tresults\tdemonstrate\tsubstantial\tequivalence\tand\tprovide\tevidence\tfor\tthe\tsafety\tand\t\neffectiveness\tof\tthe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\tin\tcomparison\tto\tthe\tACON\tLaboratories’\t\nMission\tU120\tUltra\tUrine\tAnalyzer\tand\tMission\tUrinalysis\tReagent\tStrips\t(Microalbumin/Creatinine)\t\n\t(k142391).\t\t\n\t\nSummary\tof\tPerformance\tData:\t\nHealthy.io\tconducted\tboth\tbench\tand\tclinical\tstudies\tto\ttest\tthe\taccuracy\tof\tthe\tACR \t|\tLAB\tAnalysis\tTest\t\nSystem\t and\t its\t agreement\t with\t its\t predicate\t device.\t These\t analytical\t and\t clinical\t performance\t studies\t\n(conducted\tin\tthree\tindependent\tpoint\tof\tcare\tclinical\tsites\tin\tthe\tUnited\tStates)\tas\twell\tas\tthe\tsoftware\t\nvalidation\ttesting\tare\tsummarized\tbelow.\t\t\n\t\nAnalytical\tPerformance\tTesting:\t\nThe\t performance\t characteristics\t of\t the\t ACR\t|\tLAB\t Urine\t Analysis\t Test\t System\t were\t evaluated\t by\t the\t\nfollowing\tanalytical\tperformance\ttests:\t\nPrecision.\tThis\t study\t was\t comprised\t of\t two\t separate\t sub-studies,\t including:\t 1)\t Repeatability;\t and\t 2)\t\nReproducibility.\tThe\tprecision\tstudies\twere\tdesigned\tand\texecuted\tin\taccordance\twith\tguidance\tprovided\t\nby\tClinical\tand\tLaboratory\tStandards\tInstitute\tdocument\tEP05-A3\t–\tEvaluation\tof\tPrecision\tof\tQuantitative\t\nMeasurement\tProcedures;\tApproved\tGuideline\t–\tThird\tEdition.\t"
  },
  {
   "page": 8,
   "text": "\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t \t\n\t\n5\t\n§ The\tRepeatability\tstudy\twas\tconducted\tat\tthree\tsites\tover\tthe\tcourse\tof\tone\tday.\tEach\toperator\ttested\t\nthree\tspiked\tlevels\tof\turine\tusing\ttwenty\tACR\tReagent\tStrips\t(Strips)\tfrom\tthree\tlots\ton\ta\tdedicated\t\niPhone\t7\tdevice.\tFor\teach\tanalyte,\t189\ttotal\ttests\twere\tperformed\tduring\tthe\tRepeatability\tstudy\t(189\t\n=\t3\tsites\tX\t3\tsolutions\tX\t3\tlots\tX\t7\tstrips\tX\t1\tphones).\tThe\tACR\t|\tLAB\tdevice\trecorded\tan\texact\tmatch\tof\t\n100%\tduring\tthe\tstudy.\t\t\n§ The\tReproducibility\tstudy\twas\tconducted\tat\tthree\tsites\tover\tthe\tcourse\tof\t20\tdays,\twith\ttest\toperators\t\nswitching\tlocations\tevery\tsix-to-seven\tdays.\tFor\tevery\trun,\teach\toperator\tused\ta\tdedicated\tiPhone\t7\t\ndevice\tto\ttest\tthree\tspiked\tlevels\tof\turine.\tTo\tdo\tthis,\tthe\toperator\tused\tthree\tStrips\tper\tsample,\tone\t\nStrip\teach\tfrom\tthree\tseparate\tlots.\tFive\tdevices\twere\tused\tthroughout\tcourse\tof\tthe\tstudy.\tThese\twere\t\nrotated,\twith\tthree\tphones\tused\ton\tany\tgiven\tday.\tFor\teach\tanalyte,\t1,080\ttotal\ttests\twere\ttaken\tduring\t\nthe\tReproducibility\tstudy\t(3\tsites\tx\t3\tsolutions\tX\t3\tlots\tx\t2\truns\tx\t20\tdays \tx\t1\tdevice).\tThe\tACR\t|\tLAB\t\ndevice\trecorded\tan\texact\tmatch\tof\t99.8%\tduring\tthe\tcourse\tof\tthe\tstudy.\t\nInterference.\tTesting\tof\tpotential\tinterfering\tsubstances\twith\tthe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\t\nwas\tdesigned\tand\texecuted\tin\taccordance\twith\tguidance\tprovided\tby\tClinical\tand\tLaboratory\tStandards\t\nInstitute\tdocument\tEP07\t–\tInterference\tTesting\tin\tClinical\tChemistry\t–\tThird\tEdition;\tand\tEP37\t-\t\nSupplemental\tTables\tfor\tInterference\tTesting\tin\tClinical\tChemistry,\t1st\tEdition.\t\n§ Interference\t was\t defined\t as\t a\tchange\t in\t output\t of\t≥1\tcolor\t block\t between\t spiked\t and\t unspiked\t\n(control)\tsamples.\tOnce\tinterference\twas\tdetected,\ta\tdose-response\tstudy\twas\tcarried\tout\tat\tthree\t\ndecreasing\tintervals\tto\tdetermine\tthe\tlowest\tconcentration\tlevel\tthat\tcauses\tinterference.\tInterfering\t\nsubstances\t and\t their\t lowest\t concentrations\t causing\t interference\t were\t identified\t and\t listed\t in\t the\t\naccompanying\tUser\tManual.\t\nLimit\tof\tDetection.\tTesting\tof\tthe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\tLimits\tof\tDetection\twas\tdesigned\t\nand\texecuted\tin\taccordance\twith\tguidance\tprovided\tby\tClinical\tand\tLaboratory\tStandards\tInstitute\t(CLSI)\t\ndocument\tEP17-A2\t–\tEvaluation\tof\tDetection\tCapability\tfor\tClinical\tLaboratory\tMeasurement\tProcedures;\t\nApproved\tGuideline\t–\tSecond\tEdition.\t\n§ The\t Limit\t of\t Detection\t study\twas\t based\t on\t validated\t spiked\t or\t diluted\t urine\t solutions\t at\t known\t\nconcentrations\tfor\teach\tanalyte.\tThe\tsamples\twere\tadjusted\tto\tconcentrations\tthat\twere\tdivided\tinto\t\nfour\tequivalent\tintervals\tbetween\tthe\tstated\tcut-off\tblocs.\tThe\tcut-off\tfor\teach\tblock\tis\tdefined\tas\tthe\t\nlowest\tconcentration\tat\twhich\t>55%\tof\tthe\tresults\twere\tpositive.\t\t\t\nLinearity.\tThe\tlinearity\tstudy\tof\tthe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\twas\tdesigned\tand\texecuted\tin\t\naccordance\twith\tguidance\tprovided\tby\tthe\tClinical\tand\tLaboratory\tStandards\tInstitute\t(CLSI)\tdocument\tEP6-\nA\t–\tEvaluation\t of\t Linearity\t of\t Quantitative\t Measurement\t Procedures:\t A\t Statistical\t Approach;\t Approved\t\nGuideline.\t\n§ The\tLinearity\tstudy\ttested\tthe\tability\tof\tthe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\tto\tprovide\tresults\t\nthat\t are\tdirectly\t proportional\t to\t the\t concentrations\t of\t analytes\t within\t each\t test\t sample.\t The\t study\t\ntested\tthe\tentire\trange\tof\tvalues\tthat\tthe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\tis\tdesigned\tto\tmeasure.\t\nThese\t expected\t values\t were\t presented\t against\t actual\t device \tresults.\t Both\t of\t the\t analytes\t\ndemonstrated\ta\tlinear\trelationship\tbetween\tvariables,\twith\tno\tbiases\tdisrupting\tthe\toverall\tpattern\tof\t\nlinearity.\t\t"
  },
  {
   "page": 9,
   "text": "\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t \t\n\t\n6\t\nTiming\tFlex\tStudy.\tThis\texperiment\tessentially\tconsists\tof\tfour\tdifferent\tstudies:\t1.\tcarry-over;\t2.\tdipping;\t\n3.\twetting\t(blotting);\tand\t4.\tassay-time;\tand\twas\tdesigned\tto\tevaluate\thow\tthe\ttiming\tof\tdipping,\twetting,\t\nand\tblotting,\tas\twell\tas\tcarry-over\tof\tthe\tStrips\timpacts\tthe\tability\tof\tthe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\t\nSystem\tto\taccurately\tmeasure\tthe\tlevels\tof\talbumin\tand\tcreatinine\tin\ta\turine\tsample.\tThe\tframework\tof\t\nthis\tstudy\tis\tbased\tprimarily\ton\tsimilar\tstudies\tof\tdevices\twith\tsimilar\tindications\tfor\tuse.\t\n§ Carry-Over.\tIn\tthis\tstudy,\tstrips\twere\theld\tin\tboth\tthe\t\"up\"\t(with\tthe\tcreatinine\ton\ttop)\tand\t\"down\"\t\n(with\tthe\talbumin\ton\ttop)\tpositions\tfor\tdifferent\ttime\tintervals\tafter\tbeing\tdipped\tin\tspiked\tsolutions.\t\nNone\tof\tthe\tcarry-over\ttime\tdurations,\tin\tboth\t\"up\"\tand\t\"down\"\tconfigurations\thad\tany\timpact\ton\tthe\t\nACR\t|\tLAB's\tability\tto\tmeasure\taccurate\tresults.\tThe\tstudy\tused\tthe\tmost\textreme\tcases,\ttesting\tfor\t\nhigh-positive\t\"run-off\"\tinto\tlow-positive\tpatches.\t\t\n§ Wetting\t(Blotting)\tTime:\tThis\texperiment\ttested\tsix\tdifferent\t\"blotting\"\ttimes,\ti.e.\tthe\ttester\tdipped\tthe\t\nStrip\tand\tthen\twaited\ta\tspecific\tamount\tof\ttime\t(0-,\t5-,\t10-,\t20-,\t40-\tand\t60-seconds)\tbefore\tblotting\t\nthe\tStrip\tand\tscanning\tit\twith\tthe\tACR\t|\tLAB\tdevice.\tFor\tcreatinine,\tnone\tof\tthe\tvarious\tdipping\ttimes\t\nimpacted\tthe\taccuracy\tof\tthe\tdevice.\tFor\talbumin,\twaiting\t60-seconds\tto\tblot\tthe\tstrip\tresulted\tin\tFalse\t\nPositive\tresults.\tThe\tUser\tManual\tand\tin-app\tinstructions\tdirect\tthe\tprofessional\tuser\tto\tdip,\tblot,\tand\t\nplace\tthe\tstrip\ton\tthe\tColor-Board\tin\tquick\tsuccession.\t\n§ Dipping\tTime.\tStrips\twere\tdipped\tin\tspiked\tsolutions\tfor\tfour\tdifferent\ttime\tdurations\t(1-,\t2-,\t5-,\tand\t\n10-seconds)\tto\ttest\tthe\timpact\tof\tvarious\tdipping\ttimes\ton\tthe\tACR\t|\tLAB's\tability\tto\tperform\taccurate\t\nmeasurements.\tFor\tcreatinine,\tnone\tof\tthe\tvarious\tdipping\ttimes\timpacted\tthe\taccuracy\tof\tthe\tdevice.\t\nFor\t albumin,\t at\t times\t 5-\tand\t 10-seconds\t there\t was\t an\t increase\t in\t False\t Positive\t results.\tThe\tUser\t\nManual\tand\tin-app\tinstructions\tdirect\tthe\tprofessional\tuser\tto\tdip\tthe\tACR\tReagent\tStrip\tfor\t1-second.\t\n§ Assay\t Time:\t This\t experiment\t tested\t how\t different\t assay\t times\t impacted\tthe\t ACR\t|\tLAB's\t ability\t to\t\nmeasure\t accurate\t results.\t Strips\t were\t dipped\t and\t then\t immediately\t blotted,\t per\t the\t device's\t\ninstructions.\tThe\tuser\tthen\twaited\ta\tpredetermined\tamount\tof\ttime\t(60-,\t80-,\t100-,\tor\t120-\tseconds)\t\nbefore\tscanning\tthe\tstrip.\tNone\tof\tthe\tassay\ttime\tdurations\thad\tany\timpact\ton\tthe\tACR\t|\tLAB's\tability\t\nto\taccurately\tmeasure\talbumin\tor\tcreatinine.\tThe\tUser\tManual\tand\tthe\tin-app\tinstructions\tdirect\tthe\t\nprofessional\tuser\tto\tscan\tthe\tStrip\tand\tColor-Board\tonce\tthe\tin-app\ttimer\thas\tindicated\tthat\t60-seconds\t\nhave\telapsed.\t\nStability.\tThis\t stability\t experiment\t was\t designed\t to\t test\t the\t ACR\t|\tLAB\t ability\t to\t provide\t accurate\t\nmeasurements\t after\t subjecting\t the\t device\t kit\tto\t both\t real\t time\t and\t accelerated\t aging\t timeframes\t and\t\nconditions\tthat\tcould\tarise\tduring\ttransportation\t(e.g.\ttemperature,\thumidity\tand\tvibration).\tIn\taddition,\t\nan\t open\t vial\t experiment\t was\t also\t conducted.\t After\t exposure\t to\t these\t transportation\t conditions\t and\t\ntimeframes,\tthe\tperformance\tof\tthe\tkits\twas\tevaluated\tthrough\ta\tnumber\tof\tfunctional\ttests.\tThe\tACR\t|\t\nLAB\tdevice\twas\tnot\taffected\tby\tany\tof\tthese\tparameters\tand\tits\tstability\twas\ttherefore\tconfirmed.\t\nClinical\tPerformance\tTesting:\t\nMethod\tComparison.\tThe\tobjective\tof\tthe\tMethod\tComparison\tstudy\twas\tto\ttest\tthe\tACR\t|\tLAB's\tdegree\t\nof\tagreement\twith\tits\tpredicate\tdevice,\twhen\toperated\tby\ta\tprofessional\tuser\tat\ta\tpoint-of-care\tlocation\t\nThe\tprimary\tacceptance\tcriteria\tfor\tthe\tstudy\twere\tthe\tpercent\tof\texact\tmatch\tand\t±1\tcolor\tblock\tmatch\t\nbetween\tthe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\tand\tthe\tpredicate.\tThroughout\tthe\ttesting,\tthe\tACR\t|\t"
  },
  {
   "page": 10,
   "text": "\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t \t\n\t\n7\t\nLAB\tUrine\tAnalysis\tTest\tSystem\tdemonstrated\thigh\tlevels\tof\taccuracy\tas\tdemonstrated\tby\tits\tpercent\tof\t\nagreement\twith\tthe\tpredicate\tdevice.\t\t\nStudy\tDesign\t\nThe\tstudy\tevaluated\tnative\turine\tsamples\tfrom\t375\tsubjects\tas\twell\tas\t60\tcontrived\tsamples\tat\tthree\tU.S.\t\nclinical\t sites.\tThe\t ACR\t|\tLAB\tdevice\twas\t provided\t to\t the\t study\t coordinators.\t All\t subjects\t were\t asked\t to\t\nprovide\ta\turine\tsample.\tTwo\tseparate\tlab\ttechnicians\twere\tresponsible\tfor\tmeasuring\teach\turine\tsample.\t\nThe\t first\tlab\t technician\tmeasured\t the\t urine\t sample\t using\t the\t iPhone\t 7\tdevice;\t the\t second\t technician\t\nmeasured\tthe\turine\tsample\tusing\tthe\tpredicate\tdevice,\tthe\tACON\tLaboratories’\tMission\tU120\tUltra\tUrine\t\nAnalyzer\t(U120\tUltra).\tEach\turine\tsample\twas\ttested\ttwice\tin\ttotal;\tonce\twith\tthe\tiPhone\t7\tdevice\tand\tthen\t\nsubsequently\twith\tthe\t predicate\t device\t (U120\t Ultra).\t The\t results\t of\t the\t ACR\t|\tLAB\t device\t and\t results\t\nmeasured\tby\tthe\tpredicate\t(U120\tUltra)\twere\tcompared.\t\t\nStudy\tResults\t–\tAccuracy\t\nThe\t overall\t agreement\t (%\t exact\t match)\t between\t the\t ACR\t|\tLAB\t Urine\tAnalysis\t Test\t System\t and\t the\t\npredicate\tdevice\twas\t89%\tfor\talbumin\tand\t84%\tfor\tcreatinine.\tThe\toverall\tagreement\tbetween\tthe\tACR\t|\t\nLAB\tUrine\tAnalysis\tTest\tSystem\tand\tthe\tpredicate\tdevice\twhen\tmeasuring\tthe\talbumin-creatinine\tratio\twas\t\n93%.\tThe\t±\t1\tcolor\tblock\t%\tagreement\tbetween\tthe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\tSystem\tand\tthe\tpredicate\t\ndevice\twas\t100%\tfor\talbumin,\t100%\tfor\tcreatinine,\tand\t100%\tfor\tthe\talbumin-creatinine\tratio.\t\t\nThe\thigh\trates\twith\twhich\tthe\tACR\t|\tLAB\tmeasured\tthe\tsame\tresults\tas\tthe\tpredicate\tACON\tLaboratories’\t\nMission\tU120\tUltra\tUrine\tAnalyzer\tdemonstrate\tsubstantial\tequivalence\tbetween\tthe\ttwo\tdevices.\t\n\t\nSoftware\tValidation:\t\t\nValidation\tof\tthe\tACR\t|\tLAB\tdevice\tsoftware\twas\tperformed\taccording\tto\tclause\t14\tof\tIEC\t60601-1\t(third\t\nedition)\t Software\t requirements,\t IEC\t 62304:2004\t to\t IEC\t 62304\t–\t2006/AC\t 2008,\t Medical\t device,\t and\t\nSoftware\tlife-cycle\tprocesses\tstandards.\tThe\tsoftware\trelated\tdocuments\twere\tcomposed\taccording\tto\tthe\t\nspecific\t IEEE\t standards\t and\t the\t FDA\t Guidance\t for\t the\t Content\t of\t Premarket\t Submissions\t for\t Software\t\nContained\tin\tMedical\tDevices.\tThe\tSoftware\tValidation\tdocuments\tsummarize\tthe\tvalidation\tassessment\t\nand\t demonstrate\t that\t the\t software\t meets\t the\t design\t requirements\t and\t all\t potential\t risks\t have\t been\t\nmitigated.\t\t\nIn\taccordance\twith\tthe\tFDA’s\tguidance\tfor\tmanagement\tof\tcyber-security\tin\tmedical\tdevices,\tthe\tOCR’s\t\nHIPAA\tregulation\tand\tISO\t27001:2013,\tHealthy.io\tconducted\ta\tcomprehensive\thazard\tanalysis.\tThe\tcyber\t\nsecurity\tanalysis\treport,\ttogether\twith\tthe\tcyber\tsecurity\tvalidation\ttest\treport\tsummarizes\tthe\tassessment\t\nprocess\tfor\tcyber\tsecurity\tand\tdemonstrates\tthat\tthe\tsoftware\tmeets\tthe\trequired\tlevel\tof\tcyber\tsecurity\t\nprotection.\t\nConclusions:\t\t\nThe\tclinical\tand\tanalytical\tperformance\tstudy\tresults\tdemonstrate\tthat\tthe\tACR\t|\tLAB\tUrine\tAnalysis\tTest\t\nSystem\tis\tsubstantially\tequivalent\tto\tthe\tpredicate\tdevice\tMission®\tU120\tUltra\tUrine\tAnalyzer\tand\t\nMission\tUrinalysis\tReagent\tStrips\t(Microalbumin/Creatinine)\t(FDA\t510(k):\tk142391).\t\n \n "
  }
 ]
}
