{
 "submission_number": "K183282",
 "device_name": "Biovitals Analytics Engine",
 "decision_year": 2019,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "K183282   Page 1 of 7 \n \nPremarket Notification 510(k) Summary \nThis summary of 510(k) safety and effectiveness information is submitted in accordance with the \nrequirements of SMDA 1990 and 21 CFR 807.92. \nApplicant Information: \nDate Prepared:   July 16, 2019 \nName:    Biofourmis Singapore Pte. Ltd. \nAddress:     Vision Exchange, #07-15 \n   2 Venture Drive \n   Singapore 608526 \n \nContact Person:  Rakesh M. Lal, Consultant \n    rakesh.m.lal@gmail.com \nPhone:    (817) 734-8303  \nDevice Information: \nTrade Name:   Biovitals Analytics Engine \nCommon Names:  BA Engine \nClassification Name(s):  Cardiovascular \nProduct Code/ Regulation: PLB/21 CFR 870.2300  \nClassification: Class II \nPredicate Device: \n• PhysIQ PPA Engine – K142512  \nDevice Description: \nBiovitals Analytics Engine consists of: \n• An automated proprietary algorithm to analyze data and generate Biovitals Index. \n• A cloud-based database to store the input, intermedium output and the final output \n• A web application programming interface (API) which handle the continuous physiology \ndata. \n• A web application programming interface (API) query the databases and get output. \n• A web dashboard to render the BA Engine output in a continuous graph format, which can \nhelp intended users to monitor a patient’s Biovitals Index. \n \n \nBiovitals Analytics Engine works in the following sequence: \n• Accept input data via secure API; \n• Analyze the input data using Biovitals Analytics Engine proprietary algorithm, which \ngenerate Biovitals Index:  "
  },
  {
   "page": 5,
   "text": "K183282   Page 2 of 7 \n \no Personal physiology signature data base initialization (at the early stage on the \nalgorithm when the engine learns the patients and builds the personal baseline) \no Biovitals Index calculation \n• Biovitals Analytics engine generates the Biovitals Index which is a time series scalar \nvalue from 0 to 1. \n• The output of BA Engine is stored in a cloud-based database. \n• The output API queries the databases and gets the output, and the output shall be \nreviewed by the qualified practitioner via a dashboard. \n \nInterpretation of Biovitals Index: \nThe BA Engine computes a time series Biovitals Index (BI), which reflects changes in the patient’s \nmeasured vital signs from their measured baseline, which is derived from the individualized \nbiometric signature of the patient. The BI is displayed in 30 -minute segments and ranges from 0 \nto 1. The BI is intended for daily intermittent, retrospective review by a qualified practitioner. \nA BI closer to 0 indicates that the relationships among the patient’s vital signs are similar to the \nbaseline. A BI value closer to 1 indicates that the relationships among the patient’s vital signs are \ndifferent from the baseline. The baseline is initially established using data from the first 24 hours \nand updated periodically as new data is received. The initial baseline compri ses 3 to 13 hours of \ndata and the updated baseline usually comprises the last 9 to 45 hours of data with low change in \nthe relationship among the vital signs, depending on the monitoring duration. \nTo aid in understanding the magnitude of changes in the rel ationship among the patient’s vital \nsigns as compared to the baseline, the BI is divided into three categories. A BI less than or equal \nto 0.3 indicates that there has been little or no change in the relationship among the patient’s vital \nsigns as compared to baseline. A BI value greater than 0.3 and less than or equal to 0.7 reflects \nmoderate change, and a BI value greater than 0.7 reflects significant change in the relationship \namong the patient’s vital signs as compared to baseline. \nThe expected within-subject variability for each of the three ranges of the BI are shown in the table \nbelow. \n \nBI Category Expected within-subject variability \nLow (BI ≤ 0.3) 0.11 \nModerate (0.3 < BI ≤ \n0.7) \n0.27 \nSignificant (BI > 0.7) 0.17 \n \nThe expected within-subject variability was computed using data from a clinical study involving \n50 emergency department patients that were deemed appropriate for home monitoring. \n \n "
  },
  {
   "page": 6,
   "text": "K183282   Page 3 of 7 \n \nIndications for Use: \nThe Biovitals Analytic Engine (BA Engine) is intended to be used with continuous biometric data \nfrom already cleared sensors measuring heart rate, respiratory rate, and activity in ambulatory \npatients being monitored in a healthcare facility or at home, during periods of minimal activity. \nThe device learns the correlation  between multiple vital signs during the patient’s daily activity \nand builds an individualized biometric signature which is dynamically updated based on incoming \ndata. The device computes a time series Biovitals Index (BI), which reflects changes in the \npatient’s measured vital signs from their measured baseline, which is derived from the \nindividualized biometric signature of the patient. \nThe BA Engine is a cloud-based software engine, intended to be an adjunct to and is not intended \nto replace vital signs monitoring. The BI is intended for daily intermittent, retrospective review by \na qualified practitioner. The BA Engine is intended to provide additional information for use \nduring routine patient monitoring. The BI is not intended for making clinical decis ions regarding \npatient treatment or for diagnostic purposes. \nThe device is intended for an adult population. \n \nSummary Comparison to Predicate: \nThe following tables provide a summary of substantial equivalence between the subject device and \nthe cited predic ate. The subject device has the same intended use and substantially equivalent \ncharacteristics that do not raise different questions of safety or effectiveness. \n \nComparison to Predicate Device: \nThe following table provides a comparison of the detection features of Biovitals Analytics \nEngine and the predicate device: \n \nFeatures \nBiofourmis PhysIQ \nComparison Biovitals Analytics \nEngine \nPPA Engine \n(K142512) \nGeneral Characteristics \nClassification Class II, 21 CFR 870.2300 Class II, 21 CFR 870.2300 Equivalent \nProduct Code PLB PLB Equivalent \nIntended Use Patient Monitor (without alarms) Patient Monitor (without alarms) Equivalent \nIndications for \nUse \nThe Biovitals Analytic \nEngine (BA Engine) is \nintended to be used with \ncontinuous biometric data \nfrom already cleared \nsensors measuring heart \nThe Personalized \nPhysiology Engine (PPA \nEngine) is intended to be \nused with data from \nalready cleared sensors \nmeasuring physiological \nEquivalent – both devices \nare intended to provide an \nindex to a physician based \na patient’s on vital signs, \nto provide additional \ninformation during routine "
  },
  {
   "page": 7,
   "text": "K183282   Page 4 of 7 \n \nFeatures \nBiofourmis PhysIQ \nComparison Biovitals Analytics \nEngine \nPPA Engine \n(K142512) \nrate, respiratory rate, and \nactivity in ambulatory \npatients being monitored \nin a healthcare facility or \nat home, during periods of \nminimal activity. The \ndevice learns the \ncorrelation between \nmultiple vital signs during \nthe patient’s daily activity \nand builds an \nindividualized biometric \nsignature which is \ndynamically updated \nbased on incoming data. \nThe device computes a \ntime series Biovitals Index \n(BI), which reflects \nchanges in the patient’s \nmeasured vital signs from \ntheir measured baseline, \nwhich is derived from the \nindividualized biometric \nsignature of the patient. \n \nThe BA Engine is a cloud-\nbased software engine, \nintended to be an adjunct \nto and is not intended to \nreplace vital signs \nmonitoring. The BI is \nintended for daily \nintermittent, retrospective \nreview by a qualified \npractitioner. The BA \nEngine is intended to \nprovide additional \ninformation for use during \nroutine patient monitoring. \nThe BI is not intended for \nmaking clinical decisions \nregarding patient treatment \nor for diagnostic purposes. \nThe device is intended for \nan adult population. \nparameters, including \nheart rate, respiratory rate, \nand activity in ambulatory \npatients being monitored \nin a healthcare facility or \nat home. The device \nprovides a time series \nMultivariate Change Index \n(MCI) which indicates \nwhether the relationships \namong the patient’s \nmonitored vital signs \nchange from those \nmeasured at baseline, \nwhich has been derived \nfrom measurements \npreviously obtained during \nroutine activities of daily \nliving. The MCI is based \non an integrated \ncomputation evaluating \nchanges in the parameters \nand their relationships to \neach other. \nThe PPA Engine is an \nadjunct to and is not \nintended to replace vital \nsigns monitoring. The \nMCI is intended for daily \nintermittent, retrospective \nreview by a qualified \npractitioner. The PPA \nEngine is intended to \nprovide additional \ninformation for use during \nroutine patient monitoring. \nThe MCI is not intended \nfor making clinical \ndecisions regarding patient \ntreatment or for diagnostic \npurposes. \npatient monitoring. \nNeither device is intended \nto replace vital signs \nmonitoring, nor is either \ndevice intended to provide \na diagnosis to the \nphysician. "
  },
  {
   "page": 8,
   "text": "K183282   Page 5 of 7 \n \nFeatures \nBiofourmis PhysIQ \nComparison Biovitals Analytics \nEngine \nPPA Engine \n(K142512) \nPatient \nPopulation & \nEnvironment \nAmbulatory | Non-\npediatric \nAmbulatory | Non-\npediatric Equivalent \nTechnological Characteristics \nComponents Cloud-based Software only Software only \nEquivalent – the only \ndifferences arise with \nregard to the specific \nimplementation (software \narchitecture, programming \nlanguages, etc.). These \nminor differences do not \nraise new questions of \nsafety and effectiveness. \nIndex \nProduced \nNon-linear combination of \nvital parameters \nNon-linear combination of \nvital parameters \nEquivalent – while the \nspecific combination of \nthe index may be different, \nthe general approach, \nmeaning of the index and \nuse of baseline \ninformation are the same. \nIndex Meaning \nIndex represents how \ndifferent the relationships \namong the patient’s vital \nsigns are with respect to \nnormality. \nA BI less than or equal to \n0.3 indicates that there has \nbeen little or no change in \nthe relationship among the \npatient’s vital signs as \ncompared to baseline. A \nBI value greater than 0.3 \nand less than or equal to \n0.7 reflects moderate \nchange, and a BI value \ngreater than 0.7 reflects \nsignificant change in the \nrelationship among the \npatient’s vital signs as \ncompared to baseline. \nIndex represents how \ndifferent the relationships \namong the patient’s vital \nsigns are with respect to \nnormality. \nAn MCI value closer to \nzero (0) indicates that the \nmonitored relationships \namong the vital signs are \nsimilar to the learned \nbaseline. An MCI value \ncloser to one (1) indicates \nthat the patient’s \nmonitored relationships \namong the vital signs are \nlikely to be different from \nthe learned baseline. \nEquivalent – the devices \nhave a different \ninterpretation of the index \nspecific to its software \nimplementation, but the \ninterpretation is \nconceptually similar, and \nthis difference does not \nraise new questions of \nsafety and effectiveness. \nIndex \nAlgorithm \nNormality \nNormality is defined as the \npatient’s own baseline. \nThe baseline is initially \nestablished using data \nfrom the first 24 hours and \nNormality is defined as the \npatient’s own baseline \nEquivalent – the subject \ndevice’s baseline is \nperiodically updated but \nstill reflects the same \nrelationship among vital "
  },
  {
   "page": 9,
   "text": "K183282   Page 6 of 7 \n \nFeatures \nBiofourmis PhysIQ \nComparison Biovitals Analytics \nEngine \nPPA Engine \n(K142512) \nupdated periodically as \nnew data is received. \nsigns as initially \nestablished in the first 24 \nhours. This difference does \nnot raise new questions of \nsafety and effectiveness. \nIndex Display \nSingle numeric value of \nlatest index \nSingle numeric value of \nlatest index \nEquivalent – specific \ndifferences in the user \ninterface do not raise \ndifferent questions of \nsafety and effectiveness. \nTrend graphs Trend graphs   \n Table   \nVital Signs \nData Source \nFDA cleared Patient \nMonitors and Clinical \nInformation Systems \nClinical Information \nSystems \nEquivalent – the subject \ndevice enables use of data \ncaptured directly from \nFDA cleared patient \nmonitors. The predicate \ndevice also uses data from \nFDA cleared devices but \nobtains the data through \nintegration with Clinical \nInformation Systems. \nSince the actual sensor \ndata is the same, this \ndifference does not raise \nnew questions of safety \nand effectiveness. \nAlarm System No No Equivalent \n \n \nSummary of Performance Testing \nTests have been performed in compliance with the appropriate recognized consensus standards. \nTesting described in this 510(k) consisted of verification of all design input requirements and \nproduct specifications. No residual anomalies appeared during verification and software validation \ntests. General usability tests, analyzing the users’ ability to login, upload, review and download \nwere performed and met all requirements. All software validation testing was completed \nsuccessfully and met all requirements. \n \nSummary of Clinical Testing \nClinical testing was performed with the BA Engine to evaluate the performance of the Biovitals \nIndex. The testing was performed on a total of 50 subjects presenting at an Emergency Department, "
  },
  {
   "page": 10,
   "text": "K183282   Page 7 of 7 \n \nwho were deemed appropriate for home monitoring, and compared t he performance of the BI \nagainst a panel of three physicians evaluating the changes in the relationship among the patients’ \nvital sign parameters. The testing showed that the BI was correlated to the changes in relationship \namong vital sign parameters, wit h a lower bound of the 95% confidence interval of the positive \npercent agreement (PPA) greater than 0.7. \n \nSoftware \nBiofourmis followed IEC 62304:2015 and the FDA Guidance Document, “General Principles of \nSoftware Validation; Final Guidance for Industry and FDA Staff” (January, 2002) with respect to \nsoftware development and validation.  The Biofourmis software is classified as a “moderate level \nof concern” per the FDA guidance document.  \n \n \nVerification and validation testing were completed in compliance with  the following \nstandards and guidance documents: \n• AAMI ANSI IEC 62304:2015, Medical device software – Software life cycle processes \n• General Principles of Software Validation; Final Guidance for Industry and FDA Staff” \n(January 2002) \n• IEC 62366-1 Edition 1.0 2015-02 - Medical devices - Application of usability engineering \nto medical devices \n \n \n \n \nConclusion \n \nBased upon the intended use, product technical information,  clinical and non-clinical testing and \nstandards compliance provided in this premarket notification, Biovitals Analytics Engine has been \nshown to be substantially equivalent to the legally-marketed predicate.  \n "
  }
 ]
}
