{
 "submission_number": "K191370",
 "device_name": "DreaMed Advisor Pro",
 "decision_year": 2019,
 "specialty_category": "metabolic",
 "seed_mortality_confirmed": null,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "DreaMed Diabetes, Ltd.\nSection 005 | Page 1 of 9 \n510k submission \nDreaMed Diabetes, Ltd. \n551100((kk))  SSuummmmaarryy  \nPursuant to CFR 807.92, the following 510(k) Summary is provided: \n1. (a) Submitter   DreaMed Diabetes Ltd. \nAddress:    5 Mota Gur Street  \n  Petah Tikva \n      4952701 \n    Israel \n1. (b) Manufacturer \nAddress: \nMfg. Phone: \nContact Person: \nDate: \nDreaMed Diabetes Ltd. \n5 Mota Gur Street  \nPetah Tikva \n4952701 \nIsrael \nTel.: +972-52-3166684 \nMr. Eran Atlas \nMay 20th, 2019 \n2. Device &\nClassification Name:\nDreaMed Advisor Pro, which is an Insulin Pump Therapy Adjustment \nCalculator For Healthcare Professionals classified as Class 2 QCC, Regulation \nNumber 21 CFR 862.1358 \n3. Predicate Device: Trade/Device Name: DreaMed Advisor Pro \nRegulation Number: 21 CFR 862.1358 \nRegulation Name: Insulin Therapy Adjustment Device \nRegulatory Class: Class II \nProduct Code: QCC \nDEN170043 \n4. Description: DreaMed Advisor Pro is a software device that is designed to provide insulin \ntherapy adjustment recommendations to physicians to assist in the management \nof diabetes for patients with Type 1 diabetes using an insulin pump , a continuous \nglucose monitoring (CGM) system and self-management blood glucose meter \n(SMBG). \nThe DreaMed Advisor Pro gathers and analyzes information inputted through \nqualified Diabetes Management Systems (DMS), which collects biological input \ninformation from various diabetes devices. Diabetes device information required \nand used by DreaMed Advisor Pro includes glucose readings ( either CGM sensor \nreadings and/or capillary blood glucose measurements), insulin dosing logs, and \nmeal data during daily routine care. "
  },
  {
   "page": 5,
   "text": "DreaMed Diabetes, Ltd.\nSection 005 | Page 2 of 9 \nFollowing data collection and analysis, the DreaMed Advisor Pro generates results \ncontaining summary data and recommendations for adjustments to the patient’s \ninsulin therapy parameters, including basal insulin delivery rate(s), insulin to \ncarbohydrate ratio and correction factor (insulin sensitivity). DreaMed Advisor Pro \nmay also advise behavioral changes. Results are sent to a qualified Diabetes \nManagement Systems, which displays results to physicians and a report provided \nby DreaMed Diabetes. The physician can approve, reject or change the \nrecommendations and issue the updated treatment plan to the patient . \n5. Environment of Use: None \n6. Intended Use and\nIndication for use:\nDreaMed Advisor Pro is a decision-support software intended for assisting \nhealthcare professionals in the management of patients with Type 1 diabetes who: \n•use insulin pumps as their insulin delivery therapy;\n• monitor their glucose levels using CGM and/or self-management blood glucose\nmeter; \n• are above the age of 6 and under 65 years old; and\n• use rapid acting U-100 insulin analogs in their pump.\nDreaMed Advisor Pro is indicated for use by healthcare professionals when \nanalyzing continuous glucose monitoring (CGM), self-monitoring blood glucose \n(SMBG) and pump data to generate recommendations for optimizing a patient’s \ninsulin pump settings for basal rate, carbohydrate ratio (CR), and correction factor \n(CF); without considering the full clinical status of a particular patient. DreaMed \nAdvisor Pro does not replace clinical judgement. \n7. Comparison of the\nindication for use\nWith respect to the indication for use we conclude that the differences in the \nindication for use of new version of DreaMed Advisor Pro do not affect the safety \nand effectiveness of the device and do not alter the intended the use of the \ndevices.  \n8. Comparison of\nTechnological\nCharacteristics:\nWith respect to technology characteristics the new version of DreaMed Advisor Pro \nis substantially equivalent to its predicate device. DreaMed Diabetes believes that \ntheir device does not raise additional safety of efficacy concerns. At the end of this \nsummary, a comparison table is provided. \n9. Non-clinical tests DreaMed Advisor Pro was validated pursuant to the Major Level of Concern \nrequirements. Design validation testing and human factors study results \nconfirmed that the DreaMed Advisor Pro performs according to the stated \nintended use. The Human Factors validation was documented according to FDA \nGuidance - Applying Human Factors and Usability Engineering to Medical Devices \n(February 3, 2016). Software evaluation consisted of functional testing \nperformed pursuant to DreaMed’s software test plan. All test results fell within \nthe pre-determined specification parameter\ns and acceptance criteria. \nSpecial controls were implemented and validated according to DreaMed software \ntest plan.  "
  },
  {
   "page": 6,
   "text": "DreaMed Diabetes, Ltd.\nSection 005 | Page 3 of 9 \nIn addition, DreaMed has performed retrospective tests between the predicate \ndevice and the subject device. Results show that the two devices present high level \nof agreement when comparing the recommendations of each version over similar \ndata sets of patients. Thus, from the high rate of level of agreement we can \nconclude that if there is enough data with simulated-SMBG DreaMed Advisor Pro is \nmaking similar recommendations to pump settings as DreaMed Advisor Pro \n(DEN170043) would do. When there is not data enough data DreaMed Advisor Pro \ndoesn't recommend to changes the pump settings. This is exactly the \ncharacteristics of DreaMed Advisor Pro (DEN170043) when there is not enough \nCGM data to make certain recommendation. Therefore, it can be concluded that \nDreaMed Advisor Pro is substantially equivalent to DreaMed Advisor Pro \n(DEN170043). \n10. Clinical Tests: Additional retrospective clinical study were performed to evaluate physicians’ \nstrategies of adjustment of insulin pump settings based on glucometer and pump \ndata alone for patients with type 1 diabetes and to compare results to automated \nrecommendations given by the DreaMed Advisor Pro. The study involved 17 \nexperts which reviewed data set of 15 patients. Recommendations were \ncompared to examine the level of agreement between one expert to his colleague \n(total of 136 pairs) versus the level of agreement between DreaMed Advisor Pro\nrecommendations and experts (total of 17 pairs). The study results show that the \nrecommendations of the DreaMed Advisor Pro when is based on SMBG data alone \nwere significantly as good as the recommendations of expert in the basal, CR and \nin the CF plan with regards to the direction of change.   Therefore, the Advisor Pro \nrecommendations could be considered similar to those given by Healthcare \nProfessional who work at leading centers with a wealth of experience in the field \nof diabetes and who are especially familiar with diabetes technology devices "
  },
  {
   "page": 7,
   "text": "DreaMed Diabetes, Ltd.\nSection 005 | Page 4 of 9 \nThe following table compares these features and characteristics: \nTable 2: Technological Characteristics Comparison \nFeature / \nCharacteristic \nSubject Device Predicate Device Assessment of \ndifference DreaMed Advisor Pro \n(subject device)\nDreaMed Advisor Pro \n(DEN 170043) \nProduct Code QCC QCC Same \nIntended use (the \ngeneral purpose of the \ndevice or its function) \nAn Insulin pump therapy \nadjustment calculator for \nhealthcare professionals, \nintended to recommend \ninsulin pump therapy \nparameters adjustments \n(e.g. basal rates, insulin \nto carbohydrate ratios, \ninsulin sensitivity factors) \nbased on data from \nexternal devices, \nincluding continuous \nglucose monitors \nAn Insulin pump therapy \nadjustment calculator \nfor healthcare \nprofessionals, intended \nto recommend insulin \npump therapy \nparameters adjustments \n(e.g. basal rates, insulin \nto carbohydrate ratios, \ninsulin sensitivity \nfactors) based on data \nfrom external devices, \nincluding continuous \nglucose monitors \nSame \nIndication for use \n(the disease or \ncondition the device will \ndiagnose, treat, \nprevent, cure or \nmitigate, including a \ndescription of the \npatient population for \nwhich the device is \nintended) \nDreaMed Advisor Pro is a \ndecision-support \nsoftware intended for \nassisting healthcare \nprofessionals \nin the management of \npatients with Type 1 \ndiabetes who: \n• use insulin pumps as\ntheir insulin delivery \ntherapy; \n• monitor their glucose\nlevels using CGM and/or \nself-management blood \nglucose meter \n• are above the age of 6\nand under 65 years old; \nand \n• use rapid acting U-100\ninsulin analogs in their \npump \nDreaMed Advisor Pro is \nindicated for use by \nhealthcare professionals \nwhen analyzing \ncontinuous \nglucose monitoring \n(CGM), self-monitoring \nDreaMed Advisor Pro is a \ndecision-support \nsoftware intended for \nassisting healthcare \nprofessionals \nin the management of \npatients with Type 1 \ndiabetes who: \n• use insulin pumps as\ntheir insulin delivery \ntherapy; \n• monitor their glucose\nlevels using either of the \nfollowing: \no CGM, or\no CGM and self-\nmanagement blood \nglucose meter \n• are above the age of 6\nand under 65 years old; \nand \n• use rapid acting U-100\ninsulin analogs in their \npump \nDreaMed Advisor Pro is \nindicated for use by \nhealthcare professionals \nwhen analyzing \nDifferent \n(marked \nwith \nBOLD) "
  },
  {
   "page": 8,
   "text": "DreaMed Diabetes, Ltd.\nSection 005 | Page 5 of 9 \nTable 2: Technological Characteristics Comparison \nFeature / \nCharacteristic \nSubject Device Predicate Device Assessment of \ndifference DreaMed Advisor Pro \n(subject device)\nDreaMed Advisor Pro \n(DEN 170043) \nblood glucose (SMBG) \nand pump data to \ngenerate \nrecommendations for \noptimizing a patient’s \ninsulin pump settings for \nbasal rate, carbohydrate \nratio \n(CR), and correction \nfactor (CF); without \nconsidering the full \nclinical status of a \nparticular patient. \nDreaMed Advisor Pro \ndoes not replace clinical \njudgment. \ncontinuous \nglucose monitoring \n(CGM), self-monitoring \nblood glucose (SMBG) \nand pump data to \ngenerate \nrecommendations for \noptimizing a patient’s \ninsulin pump settings for \nbasal rate, carbohydrate \nratio \n(CR), and correction \nfactor (CF); without \nconsidering the full \nclinical status of a \nparticular patient. \nDreaMed Advisor Pro \ndoes not replace clinical \njudgment. \nData inputs types Continuous glucose \nmonitoring (CGM), self-\nmonitoring blood glucose \n(SMBG) and pump data \nContinuous glucose \nmonitoring (CGM), self-\nmonitoring blood \nglucose (SMBG) and \npump data \nSame \nTimeframe over \nwhich data inputs \nmust be collected \n21 days 21 days Same \nMinimum number \nof data points \nrequired for \naccurate \nrecommendations \nMinimum of 12 valid \ndays in order to perform \nanalysis, where a valid \nday is defined as a day \nthe consisted of: \nMinimum glucose data \nper valid day: \n• At least 67% of CGM\nsensor readings per\nday according to the\nsensor’s sample rate\n(i.e., for a sensor that\npresents glucose\nreadings every 5\nminutes at least 192\nsamples are required\nand for that presents\nglucose readings\nMinimum of 12 valid \ndays in order to perform \nanalysis, where a valid \nday is defined as a day \nthe consisted of: \nMinimum glucose data \nper valid day: \n• At least 67% of CGM\nsensor readings per\nday according to the\nsensor’s sample rate\n(i.e., for a sensor that\npresents glucose\nreadings every 5\nminutes at least 192\nsamples are required\nand for that presents\nglucose readings\nDifferent \n(marked \nwith \nBOLD) "
  },
  {
   "page": 9,
   "text": "DreaMed Diabetes, Ltd.\nSection 005 | Page 6 of 9 \nTable 2: Technological Characteristics Comparison \nFeature / \nCharacteristic \nSubject Device Predicate Device Assessment of \ndifference DreaMed Advisor Pro \n(subject device)\nDreaMed Advisor Pro \n(DEN 170043) \nevery 15 minutes at \nleast 64 samples), OR \n• At least 4 BG\nmeasurements a day\nthat are separated\nfrom each other by a\nleast 160 minutes.\nMinimum insulin pump data \nper valid day: \n• At least  1 basal rate\nrecord\n• At least 1 bolus record\nIn addition, insulin pump \nsettings at analysis must be \nwithin the following acceptable \nrange: \n• Basal rate - Each rate\nin the basal plan is\nwithin 0.025-3 u/h\n• Carbohydrate ratio -\nEach value in the CR\nplan is within 3-70gr/u\n• Correction Factor -\nEach value in the CF\nplan is within 10 -\n280gr/u\n• Bolus calculator\ntargets - Equal to or\nbelow 150 mg/dl\nevery 15 minutes at \nleast 64 samples) \n Minimum insulin pump data \nper valid day: \n• At least 1 basal rate\nrecord\n• At least 1 bolus record\nIn addition, insulin pump \nsettings at analysis must be \nwithin the following acceptable \nrange: \n• Basal rate - Each rate\nin the basal pl an is\nwithin 0.025-3 u/h\n• Carbohydrate ratio -\nEach value in the CR\nplan is within 3-70gr/u\n• Correction Factor -\nEach value in the CF\nplan is within 10 -\n280gr/u\n• Bolus calculator\ntargets - Equal to or\nbelow 150 mg/dl\nInput data \nspecifications, \nincluding \naccuracy \nrequirements for \ncontinuous \nglucose monitors \nand other devices \ngenerating data \ninputs \n• Blood glucose\nmeters - All\nmeters with\nregulatory\napproval\n(dependent on\nlocation: EU /\nUS/ Rest of the\nWorld [ROW])\n• Insulin pump -\nAll insulin\npumps with\nregulatory\napproval\n(dependent on\nlocation: EU /\n• Blood glucose\nmeters - All\nmeters with\nregulatory\napproval\n(dependent on\nlocation: EU /\nUS/ Rest of the\nWorld [ROW])\n• Insulin pump -\nAll insulin\npumps with\nregulatory\napproval\n(dependent on\nlocation: EU /\nSame "
  },
  {
   "page": 10,
   "text": "DreaMed Diabetes, Ltd.\nSection 005 | Page 7 of 9 \nTable 2: Technological Characteristics Comparison \nFeature / \nCharacteristic \nSubject Device Predicate Device Assessment of \ndifference DreaMed Advisor Pro \n(subject device)\nDreaMed Advisor Pro \n(DEN 170043) \nUS/ ROW), \nincluding those \nwith low \nglucose \nsuspend or \npredicted low \nglucose \nsuspend \nfeatures. \n• Continuous\nGlucose\nsensors – CGM\nwhich has\nreceived\nregulatory\napproval from\nauthorities,\nwhere as part\nof this approval\nsafety and\nefficacy data\nwas shown to\nverify accuracy\nof the CGM\nbelow MARD of\n15%. \nUS/ ROW), \nincluding those \nwith low \nglucose \nsuspend or \npredicted low \nglucose \nsuspend \nfeatures. \n• Continuous\nGlucose\nsensors – CGM\nwhich has\nreceived\nregulatory\napproval from\nauthorities,\nwhere as part\nof this approval\nsafety and\nefficacy data\nwas shown to\nverify accuracy\nof the CGM\nbelow MARD of\n15%. \nDevice outputs \nand insulin \ntherapy \nadjustment \nrecommendations \ntype \n• Insulin therapy\nadjustment\nrecommendati\nons include\nbasal rate,\ncarbohydrate\nratio (CR), and\ncorrection\nfactor (CF);\nwithout\nconsidering the\nfull clinical\nstatus of a\nparticular\npatient\n• Personal\ndiabetes\nmanagement\ntips\n• Insulin therapy\nadjustment\nrecommendati\nons include\nbasal rate,\ncarbohydrate\nratio (CR), and\ncorrection\nfactor (CF);\nwithout\nconsidering the\nfull clinical\nstatus of a\nparticular\npatient\n• Personal\ndiabetes\nmanagement\ntips\nSame "
  },
  {
   "page": 11,
   "text": "DreaMed Diabetes, Ltd.\nSection 005 | Page 8 of 9 \nTable 2: Technological Characteristics Comparison \nFeature / \nCharacteristic \nSubject Device Predicate Device Assessment of \ndifference DreaMed Advisor Pro \n(subject device)\nDreaMed Advisor Pro \n(DEN 170043) \nClinical validity of \nthe device \noutputs and \ninsulin therapy \nrecommendations \nThe clinical validity of \nthe device output was \nevaluated in a \nretrospective study \nversus experts in the \nfield of diabetes \nThe clinical validity of \nthe device output was \nevaluated in a \nretrospective study \nversus experts in the \nfield of diabetes \nSame \nMeans of data \ntransmission to \nand from the \ndevice, including \ndata integrity \nchecks, accuracy \nchecks, reliability \nchecks, and \nsecurity measures \nData is transmitted from \nDMS to Advisor device \nusing SSL mechanism, \nJSON data structure. \nIntegrity checks, \naccuracy checks, \nreliability checks are \nperformed throughout \nthe data transmission \nfrom the data system, to \nthe algorithm and from \nthe algorithm back to \nthe data system \nData is transmitted from \nDMS to Advisor device \nusing SSL mechanism, \nJSON data structure. \nIntegrity checks, \naccuracy checks, \nreliability checks are \nperformed throughout \nthe data transmission \nfrom the data system, to \nthe algorithm and from \nthe algorithm back to \nthe data system \nSame \nUsability \ncharacteristics \nThe device has a \ngraphical user interface \nwhich presents to the \nhealthcare professional \nthe report of the \nAdvisor. The healthcare \nprofessional can review, \nedit and share the \nrecommendations with \nthe patient. The \nhealthcare professional \ncan review the \nglucose/insulin data \nthat was used to \ngenerate the Advisor \nrecommendations.  The \ngraphical user interface \nwas evaluated in HF/UE \nstudies to ensure safety \nThe device has a \ngraphical user interface \nwhich presents to the \nhealthcare professional \nthe report of the \nAdvisor. The healthcare \nprofessional can review, \nedit and share the \nrecommendations with \nthe patient. The \nhealthcare professional \ncan review the \nglucose/insulin data \nthat was used to \ngenerate the Advisor \nrecommendations.  The \ngraphical user interface \nwas evaluated in HF/UE \nstudies to ensure safety \nSame \nMeans to \nminimize the \noccurrence of \ndosing \nrecommendation \nerrors \n• Advisor\nimplements\nprotective\nmeasures to\nensure the\nreliability of the\ninput data such\n• Advisor\nimplements\nprotective\nmeasures to\nensure the\nreliability of the\ninput data such\nSame "
  },
  {
   "page": 12,
   "text": "DreaMed Diabetes, Ltd.\nSection 005 | Page 9 of 9 \nTable 2: Technological Characteristics Comparison \nFeature / \nCharacteristic \nSubject Device Predicate Device Assessment of \ndifference DreaMed Advisor Pro \n(subject device)\nDreaMed Advisor Pro \n(DEN 170043) \nas filtering non-\nphysiological \nglucose inputs, \nnot considering \nrises in glucose \nwhich are \nattributed to \nspecific \nbehavior, \ncorrecting \nerrors in clock \nshift between \ndevices.  \n• Advisor has\nlimitations to\nthe magnitude\nof the output\nto ensure\nsafety\nas filtering non-\nphysiological \nglucose inputs, \nnot considering \nrises in glucose \nwhich are \nattributed to \nspecific \nbehavior, \ncorrecting \nerrors in clock \nshift between \ndevices.  \n• Advisor has\nlimitations to\nthe magnitude\nof the output\nto ensure\nsafety\nUse of automated \ninsulin dosing \nsystem with the \ndevice \nNot allowed - part of the \ncontraindication \ndevices.  \nNot allowed - part of the \ncontraindication \ndevices. \nSame \nIdentification of \nspecific insulin \nformulations that \nhave been \ndemonstrated to \nbe compatible \nwith use of the \ndevice \nRapid acting U-100 \ninsulin analogs \nRapid acting U-100 \ninsulin analogs \nSame \nPrinciples of \nOperation \nAlgorithmic \nsoftware device \nAlgorithmic \nsoftware device \nSame \nConclusion \nDreaMed Diabetes believes that the changes as described in this 510(k) submission, do not present \nadditional safety or effectiveness concerns for the DreaMed Advisor Pro, which is a modification of the \nlegally marketed DreaMed Advisor Pro (DEN170043). This is based upon the testing and validation data \nprovided in this 510(k) notification. Accordingly, this should be sufficient for the FDA to determine the \nDreaMed Advisor Pro to be substantially equivalent to its predicate device because it has the same \nintended use and the same fundamental technology. "
  }
 ]
}
