{
 "submission_number": "K201298",
 "device_name": "VX1",
 "decision_year": 2020,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "510(k) SUMMARY \nVOLTA MEDICAL’s VX1 \nK201298 \n \nSubmitter \nVolta Medical \n29 Boulevard de Louvain \n13008 Marseille \nFrance \nPhone:   (+33) 6 52 57 96 94   \nContact Person: Théophile Mohr Durdez \nDate Prepared:   September 15, 2020 \n \nName of Device:    VX1  \nCommon or Usual Name:   Cardiac mapping system  \nClassification Name:  Programmable Diagnostic Computer  \nRegulatory Class:  21 C.F.R. § 870.1425  \nProduct Code:  DQK \nPredicate Devices:  Biosense Webster, Inc.’s  CARTO ® XP V10 System \n    (K093566) \n \nDevice Description:  \nThe VX1 TM  is a machine and deep learning based-algorithm des igned to assist operators in \nthe real-time manual annotation of 3D anatomical an d electrical maps of the human atria for \nthe presence of electrograms exhibiting spatiotempo ral dispersion during atrial fibrillation or \natrial tachycardia”, i.e., dispersed intra-cardiac atrial electrograms (DEs).  The device works \nwith all existing 510(k) cleared catheters that meet specific dimension requirements and with \ntwo data acquisition systems:  the LabSystem Pro  Acquisition System (Boston Scientific) \n(K141185) and the MacLab CardioLab  Acquisition System (General Electric) (K130626).  A \nconnection cable is used to connect the data acquis ition system with an Advantech PCI-\n1713U analog-to-digital converter, which transmits the acquired information to a nearby \ncomputer that hosts the VX1 software.  The computer  and its attached display are located \noutside the sterile operating room area.  The VX1 s oftware analyzes the patient’s \nelectrograms to cue operators in real-time to intra -cardiac electrograms of interest for atrial \nregions harboring DEs as well as a cycle length est imation from electrograms recorded with \nthe mapping and the coronary sinus catheters.   The  results of the analysis are graphically \npresented on the attached computer display.  "
  },
  {
   "page": 5,
   "text": "2 \n \nIntended Use / Indications for Use: \nThe VX1 assists operators in the real-time manual annotation of 3D anatomical and electrical \nmaps of human atria for the presence of multipolar intra-cardiac atrial electrograms exhibiting \nspatiotemporal dispersion during atrial fibrillation or atrial tachycardia.   \n \nThe clinical significance of utilizing the VX1 soft ware to help identify areas with intra-cardiac \natrial electrograms exhibiting spatiotemporal dispe rsion for catheter ablation of atrial \narrhythmias, such as atrial fibrillation, has not been established by clinical investigations.  \n \nSummary of Technological Characteristics Compared to the Predicate Device: \nThe VX1 device and its predicate (the  CARTO ® XP V10 System; K093566) both work with \nstandard electrophysiology catheters to aid in mapp ing the atria.  The predicate device \ncontains several functional modules that are not in cluded in the VX1 device; however, as \ndescribed in the table below, these functions can g enerally be performed by another \n(compatible) device that can be used during the sam e procedure that includes the VX1 \ndevice.  Whether these functions are bundled in one  device (as with the predicate device) or \nperformed by separate devices during the same procedure does not affect the subject device \nperformance nor raise different questions of safety  or effectiveness.  Because mapping can \nbe used independently, the provision of a separate functionality in the VX1 versus an \nintegrated functionality in the predicate does not raise new types of questions or otherwise \nadversely impact performance, as confirmed in the submitted testing.   \n \nIn particular, the VX1 performs an equivalent funct ion to the CFAE Module of the predicate \ndevice.  Both devices aid operators by assisting in annotating complex electrical maps of the \natria, and both devices process and output informat ion via a computer and display that are \noperated by use of a keyboard / mouse.  Additionall y, the signals identified by the VX1 \ndevice are of the same nature (multipolar atrial el ectrograms) as those identified by the \nCFAE module of CARTO, as demonstrated in the defini tion of dispersion which partly relies \non the definition of CFAE.  Both devices also have the same input (intra-cardiac signals) and \noutput (associated dispersion / fractionation). \n \nThe CARTO CFAE module; however, performs analysis o f individual  per-procedural data \nsets, whereas VX1 includes analytical parameters th at pertain to previous similar \nprocedures.  Specifically, VX1 methods rely on conc eptualizing a discriminant algorithm, \nwhich, during training, drew on anonymized informat ion from a very large database of 1.5 \nsecond snippets of multipolar intra-cardiac atrial electrograms located on a dedicated data \nserver.  In actual commercial use, however, the tra ined machine and deep learning models \nare incorporated into the stand alone local softwar e application which is not connected to a \nnetwork.   \n \nLike the predicate device, the VX1 assists in the r eal-time annotation of complex 3D \nanatomical and electrical maps of the human atria, including the presence of multipolar \nelectrograms.  Thus, both the subject and predicate device have the same intended use. \n \nThe indications for use of the CARTO ® XP V10 System, while broader, specify that it \n“displays Complex Fractionated Atrial Electrograms (CFAE).” Spatiotemporal dispersed \nIntra-cardiac atrial electrograms are a non-exclusi ve subset of CFAEs in which the "
  },
  {
   "page": 6,
   "text": "3 \n \nfractionation occurs in a non-simultaneous fashion at neighboring electrode locations \n(temporal dispersion) and are organized in well-def ined clusters (spatial dispersion).  Thus, \nthe predicate CFAE technology relates to the same cardiac phenomena for which the VX1 is \nindicated for use.   \n \nNeither device is intended for directing treatment or affecting the outcome of any particular \nheart arrhythmia. \n \nThe difference in indications therefore does not al ter the intended diagnostic effect, and \ntherefore the first criterion for a finding of substantial equivalence is satisfied.   \n \n \nVolta Medical \nVX1 \nCAR TO® XP System with \nCARTOXPRESS TM  Module \n(V10) \nK093566 \nComments \nRegulation  21 C.F.R. § 870.1425 \nProgrammable \nDiagnostic Computer \nProduct Code: DQK \n21 C.F.R. § 870.1425 \nProgrammable Diagnostic \nComputer \nProduct Code: DQK \nSame \nIndications \nfor Use \nThe VX1 assists \noperators in the real-\ntime manual \nannotation of 3D \nanatomical and \nelectrical maps of \nhuman atria for the \npresence of multipolar \nintra-cardiac atrial \nelectrograms exhibiting \nspatiotemporal \ndispersion during atrial \nfibrillation or atrial \ntachycardia.   \n \nThe clinical \nsignificance of utilizing \nthe VX1 software to \nhelp identify areas with \nintra-cardiac atrial \nelectrograms exhibiting \nspatiotemporal \ndispersion for catheter \nablation of atrial \narrhythmias, such as \natrial fibrillation, has \nnot been established \nby clinical \ninvestigations.  \n \n \nThe intended use of the \nCARTO® XP System with \nCARTOXPRESS TM  Module \n(V10) is catheter-based \natrial and ventricular \nmapping. \n \nThe CARTO® XP System \nwith CARTOXPRESS TM  \nModule (V10) allows real-\ntime display of cardiac \nmaps in a number of \ndifferent formats.  Maps \nmay be displayed as \ncardiac electrical activation \nmaps, cardiac electrical \npropagation maps, cardiac \nelectrical potential maps, \nimpedance maps, and \ncardiac chamber geometry \nmaps.  The acquired patient \nsignals, including body \nsurface EGG and intra-\ncardiac electrograms may \nalso be displayed in real-\ntime on the system display \nscreen. \n \nCARTO® XP System with \nCARTOXPRESS TM  Module \n(V10) includes the \nCARTOMERGE® capability \nto import, register, and \nLike the predicate device, \nthe VX1 assists in the real-\ntime annotation of complex \n3D anatomical and \nelectrical maps of the \nhuman atria, including the \npresence of multipolar \nelectrograms.  Thus, both \nthe subject and predicate \ndevice have the same \nintended use. \n \nThe indications for use of \nthe CARTO ® XP V10 \nSystem, while broader, \nspecify that it “displays \nComplex Fractionated \nAtrial Electrograms \n(CFAE).” Spatiotemporal \ndispersed intra-cardiac \natrial electrograms are a \nnon-exclusive subset of \nCFAEs in which the \nfractionation occurs in a \nnon-simultaneous fashion \nat neighboring electrode \nlocations (temporal \ndispersion) and are \norganized in well-defined \nclusters (spatial \ndispersion).  Thus, the \npredicate CFAE technology \nrelates to the same cardiac "
  },
  {
   "page": 7,
   "text": "4 \n \n \nVolta Medical \nVX1 \nCAR TO® XP System with \nCARTOXPRESS TM  Module \n(V10) \nK093566 \nComments \nmerge CT or MRI structural \nimages with CARTO Maps \nphysiological information \nand real-time catheter \nnavigation.  CARTO® XP \nSystem with \nCARTOXPRESS TM  Module \n(V10) also allows the \nintegration of intra-cardiac \necho (ICE) 2D images to \nprovide 3D combined maps. \n \nCARTO® XP System with \nCARTOXPRESS TM  Module \n(V10) includes Fast \nAnatomical Mapping (FAM) \nthat is a method for quick \ncreation of cardiac \nanatomical volumes using \ncatheters with magnetic \nlocation sensors, supports \nthe LASSO® NAV Catheter \nwith location sensors, \ndisplays Complex \nFractionated Atrial \nElectrograms (CFAE), and \nadds Pace-Mapping \nSoftware (PaSo) ECG \nsignal correlation tool. \nphenomena for which the \nVX1 is indicated for use.   \n \nNeither device is intended \nfor directing treatment or \naffecting the outcome of \nany particular heart \narrhythmia. \n \nAdditional CARTO ® XP \nSystem with \nCARTOXPRESS TM Module \n(V10) functions can be \naccomplished by other \n(compatible) devices used \nin the same procedure as \nthe VX1. \n \nThus, the difference in \nindications does not alter \nthe intended diagnostic \neffect. \nSystem Type  Signal processing-\nbased atrial mapping \nsystem. \nElectromagnetic and \ncatheter-based atrial and \nventricular mapping system.   \nSimilar catheter-based \nsystems.  The lack of \nventricular mapping in the \nsubject device does not \naffect its performance \nrelative to its atrial mapping \nfunctionality.  Further, use \nof the VX1 does not \npreclude the use of other \nmapping systems during \nthe same procedure which \ncan perform broad \nmapping features (e.g., \nventricular mapping).  The \nVX1 simply provides \ncomplementary additional \ninformation regarding \ndispersed intra-cardiac \natrial electrograms to the \nuser in addition to the "
  },
  {
   "page": 8,
   "text": "5 \n \n \nVolta Medical \nVX1 \nCAR TO® XP System with \nCARTOXPRESS TM  Module \n(V10) \nK093566 \nComments \ninformation provided by \ntraditional mapping \nsystems.  Thus, there are \nno different questions of \nsafety or effectiveness \nraised by the VX1 system. \nDisplay(s)  Color monitor Color monitor Same \nControl  Standard keyboard / \nmouse \nStandard keyboard / mouse Same \nInputs  \nRequired \n \nIntra-cardiac atrial \nelectrograms that are \nrecorded with \ncatheters, amplified \nand redirected to an \nacquisition system on \nwhich they are \ndisplayed. \n \nECG and electrogram data \nfrom the patient captured \nwith proprietary and non-\nproprietary catheters and \npatches. \nComparable inputs to \nthose captured by the \nCARTO XP System (e.g., \nECG and EGM data) can \nbe captured by compatible \ndevices used during the \nsame procedure that \nincludes VX1.   \n \nWhether these functions \nare bundled in one device \n(as with the predicate \ndevice) or performed by \nseparate devices during \nthe same procedure does \nnot affect the subject \ndevice performance nor \nraise different questions of \nsafety or effectiveness. \nUse of the VX1 does not \npreclude the use of other \nmapping systems during \nthe same procedure which \ncan provide appropriate \ninput (ECG and patches). \nPrincipal \nMapping \nOutput \n \nDisplays adjudications \nas visual cues after \nanalyzing intra-cardiac \natrial electrograms in \nreal-time using signal \nprocessing techniques. \nDisplays anatomical and \nelectrical maps such as \nactivation and voltage maps \nof the human heart in real-\ntime using magnetic \nnavigation techniques and \nECG-EGM analysis. \nUse of the VX1 does not \npreclude the use of other \nmapping systems during \nthe same procedure which \ncan perform these \nadditional mapping \nfeatures.  Thus, there is no \neffect on safety or \neffectiveness. \nMap Types  \nGenerated  \nReal-time Dispersed \nElectrogram (DE) \nsubtype of multipolar \nelectrogram map- The \noperator is provided \nwith display of the \nReal-time 3D cardiac \nmaps including: cardiac \nelectrical activation maps, \ncardiac electrical \npropagation maps, \nimpedance maps, and \nVX1 provides real-time \nadjudications of dispersion \nwithout providing \ncorresponding 3D mapping  \ninformation. The use of the \nVX1 does not preclude the "
  },
  {
   "page": 9,
   "text": "6 \n \n \nVolta Medical \nVX1 \nCAR TO® XP System with \nCARTOXPRESS TM  Module \n(V10) \nK093566 \nComments \nelectrode locations \nwhere dispersed or \nnon-dispersed \nelectrograms have \nbeen recorded during \natrial fibrillation or atrial \ntachycardia.  \ncardiac chamber geometry \nmaps.  \n \nComplex Fractionated Atrial \nElectrograms (CFAE) are  \ndisplayed on maps that are \ncolored according to the \nduration and repetitions of \nfragmented electrograms. \nuse of other mapping \nsystems during the same \nprocedure which can \nperform 3D cardiac \nmaps including: cardiac \nelectrical activation maps, \ncardiac electrical \npropagation maps, \nimpedance maps, and \ncardiac chamber geometry \nmaps. \nCompatible  \nCatheters \nAny compatible \ncatheter meeting the \nrequirements listed \nbelow:   \n \nCompatibility \nRequirements: \n \nMapping catheter:  \n- Electrode size : 1 mm  \n- Inter-electrode \nSpacing : 2 – 3 mm \n- Number of selected \ndipoles : 10  \n \nCoronary sinus \ncatheter:  \n- Electrode size: 1 mm \n- Inter-\nelectrode Spacing : 2 – \n3 mm \n- Number of selected \ndipoles : 5 \n \n \nSupports the Biosense \nWebster NAVISTAR ®  family \nof catheters  with built-in \nmagnetic sensor for real-\ntime navigation, including \nthe LASSO ® NAV Catheter \n(K093376) with location \nsensors and the ability to \ndisplay the catheter's \ncircular loop based on the \nposition of magnetic single \naxial sensors (SAS) and \nprovide selective pacing \nthrough the loop electrodes. \n \nSupports the CARTO \nSOUNDSTAR 3D \nultrasound catheter; a \nlocation sensing \nIntracardiac Echo (ICE) \ncatheter with an acoustic \narray embedded in the \ncatheter tip that allows the \nacquisition of real time \nultrasound images.  The \nlocation sensor enables the \naccurate location of the \nU/S-observed intracardiac \nanatomies in the CARTO \nXP EP Navigation System \nspatial coordinates.  \nThe CARTO proprietary \nand non-proprietary \ncatheters perform identical \nelectromagnetic sensing \nfunctions to the catheters \nthat are compatible for use \nwith VX1.   \n \nOther systems’ catheters \nmay be used to provide \nreal time navigation and/or \ncatheter loop display, \nselective pacing through \nthe loop electrodes, or \nultrasound integration. \n \nThe difference in specific \ncatheters does not affect \nthe device performance or \nraise different questions of \nsafety or effectiveness.    \nHardware  \nDesign and \nMaterials \n \nOff-the-shelf analog / \ndigital converter, \ncomputer and monitor, \nconnection cable, \nacquisition system, \nproprietary software \nalgorithm. \nOff-the-shelf information \ntechnology (IT) hardware: \ncomputer and monitor, \nproprietary catheters, \npatient interface unit and \naccessories. \nEquivalent, but with certain \ncompatible vs. proprietary \nequipment (e.g., \ncatheters).  \n "
  },
  {
   "page": 10,
   "text": "7 \n \n \nPerformance Data – Nonclinical Tests: \nThe Volta Medical VX1 was subjected to extensive no n-clinical testing including rigorous \nverification and validation testing.  The Company a dditionally conducted the following \nstudies: \n(1) A Reader Study to evaluate the level of inter-o perator agreement after unlimited-time \nphysician visual intra-cardiac atrial DE annotation  and determine whether algorithm-enabled \nclassification acceptably correlates with physician  annotation.  A dataset of 14,370 \nelectrograms were adjudicated by three independent experts and VX1 for the presence or \nabsence of dispersed intra-cardiac atrial electrogr ams.  The study demonstrated that the \nexpert readers both strongly agreed with one anothe r as to the presence or absence of \ndispersed intra-cardiac atrial electrograms in the evaluated electrogram recordings and that \nthey, similarly, independently agreed with the VX1 adjudication of the presence or absence \nof intra-cardiac atrial DEs.  \n(2) A period estimation algorithm testing to assess  the performance of the VX1 software \nagainst two alternative period estimation approache s: a sophisticated auto-correlation (AC) \nalgorithm and a Fast Fourier Transform (FFT) with B lackman window processing across a \ndataset of 2,550 electrograms.   Overall, the VX1 p eriod estimation algorithm outperformed \nboth the FFT-based and the AC-based algorithms for evaluating noisy and non-periodic \nelectrograms and for estimating the period on the period estimation dataset. \n(3) A k-fold cross-validation of VX1 algorithm was performed on the training database of \n275,020 1.5 second annotated electrograms.  5-fold cross validation was performed on the \nmodel with a resulting accuracy of over 89%.  \n(4) Limited time annotation testing in which 1,020 electrograms were classified by two \nannotating experts who were allowed unlimited time to make a classification determination \nand reach a consensus as to the presence or absence of intra-cardiac atrial dispersion.  VX1 \nperformance was compared to the performance of 28 c ardiac electrophysiologists who \nunderwent a full-day seminar on spatiotemporal dispersion.  The cardiac electrophysiologists \neach classified 1,020 electrograms as either disper sed or non-dispersed with 17 seconds \nallotted for each classification.  The VX1 algorith m demonstrated superior performance \n(agreement to the annotating experts) to the cardia c electrophysiologists in identifying \ndispersed and non-dispersed intra-cardiac atrial electrograms.  \nPerformance Data – Clinical Tests: \nAn OUS clinical study was performed to evaluate the  performance of the VX1 in the \ndetection of intra-cardiac atrial electrograms exhi biting spatiotemporal dispersion during a \ncatheter ablation procedure for atrial fibrillation or atrial tachycardia.   The study was aimed at \nevaluating the usability and efficacy of VX1 for de tecting DEs and involved 8 centers, 18 \noperators, and 300 patients.  The results indicate that the implementation of VX1 in a cardiac \nelectrophysiology laboratory is not associated with  additional risk or procedure time. Also, "
  },
  {
   "page": 11,
   "text": "8 \n \nthe VX1 device demonstrated comparable performance in locating electrical signal \ntransmission pattern disruptions as the predicate’s CFAE module.   \nConclusions: \nThe VX1 device and its predicate both work with sta ndard electrophysiology catheters to aid \nin mapping the human atria.  The predicate device c ontains several functional modules that \nare not included in the VX1 device; however, these functions can generally be performed by \nanother device that can be used during the same pro cedure as the VX1 device.  Because \nmapping can be used independently, the provision of  a separate functionality in the VX1 \nversus an integrated functionality in the predicate  does not raise new types of questions or \notherwise adversely impact performance, as confirmed in the submitted testing.   \nSpecifically, the VX1 device is substantially equiv alent to the CARTO ® XP System with \nCARTOXPRESS TM  Module.  In particular, the VX1 performs an equiva lent function to the \nCFAE Module of the predicate device, and works with  mapping systems and compatible \ncatheters to form a system which is equivalent to t he predicate system.  The VX1 and CFAE \nmodule have similar technological characteristics a nd principles of operation.  The signals \nidentified by the VX1 device are of the same nature  (multipolar electrograms), and have the \nsame input (intra-cardiac atrial signals) and outpu t (associated dispersion / fractionation).  \nThe VX1 has the same intended use and similar indic ations, technological characteristics, \nand principles of operation as its predicate device .  The minor differences in indications do \nnot alter the intended use of the device as an elec trophysiological evaluation tool and do not \naffect its safety and effectiveness when used as labeled.  In addition, the minor technological \ndifferences between the VX1 and its predicate devic e raise no new issues of safety or \neffectiveness.  Performance data, as described abov e, demonstrate that the VX1 device is \nas safe and effective as the predicate.  Thus, the VX1 device is substantially equivalent.  "
  }
 ]
}
