{
 "submission_number": "K202527",
 "device_name": "Zio ECG Utilization Software (ZEUS) System",
 "decision_year": 2021,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "510(k) Notification K\nGeneral Information\nApplicant:\niRhythm Technologies, Inc.\n699 8th Street, Suite 600\nSan Francisco, CA 94103 USA\nPhone: 415-632-5700\nFax: 415-632-5701\nContact Person:\nSr. Regulatory Affairs\nPhone: \nEmail: @irhythmtech.com\nDate Prepared: August 31, 2020\nDevice Information\nTrade Name:\nZEUS System\nGeneric/Common Name:\nProgrammable diagnostic computer\nClassification Names:\nProgrammable diagnostic computer [21CFR§870.1425]\nArrhythmia detector and alarm (including ST-segment measurement and \nalarm)[21CFR§870.1025]\nTelephone electrographic transmitter and receiver [21CFR§870.2029]\nRegulatory Class:\nClass II (Special controls)\nProduct Codes:\nDQK, Computer, Diagnostic, Programmable\nDSI, Detector and Alarm, Arrhythmia\nDXH, Transmitters and Receivers, Electrocardiographic, Telephone\nK202527 iRhythm Technologies, Inc. Page 1 of 5"
  },
  {
   "page": 5,
   "text": "III. Predicate Devices\nThe following predicate device has been selected:\niRhythm Technologies, Inc. Zio® ECG Utilization Software (ZEUS) System [K190593]\nIV. Indications for Use\nThe Indications for Use statement for the ZEUS System is as follows:\nThe device is intended to capture, analyze and report symptomatic and \nasymptomatic cardiac events and continuous electrocardiogram information for \nlong-term monitoring. After wear, ECG data from compatible monitoring devices \nis processed and analyzed by the ZEUS System. A final report is generated on the \nbeat-to-beat information from the entire ECG recording. For the Zio AT service, \nthe ZEUS System supports the capture and analysis of automatically-detected \narrhythmia events, as well as the analysis of uploaded patient-triggered events.  \nThe ZEUS System is indicated for use on patients 18 years or older who may be \nasymptomatic or who may suffer from transient symptoms such as palpitations,\nshortness of breath, dizziness, light-headedness, pre-syncope, syncope, fatigue, \nor anxiety and patients who are asymptomatic. The reports are provided for \nreview by the intended user to render a diagnosis based on clinical judgment and \nexperience. It is not intended for use on critical care patients.  \nV. Device Description\nThe Zio® Service consists of single-patient-use monitoring devices and the Zio ECG\nUtilization Software (ZEUS) System, the subject device of this submission, for analysis\nand reporting of cardiac information derived from ECG data. The ZEUS System is a\nsoftware system consisting of a collection of software modules designed to store and\nanalyze data from compatible cardiac monitoring devices to curate a report of\npreliminary findings intended for use by clinicians as an aid in arrhythmia diagnosis and\nmanagement. The ECG Analysis Software of the ZEUS System is used by Certified\nCardiographic Technicians (CCTs) prior to publishing the reported cardiac information in\nthe Final Report and is not utilized directly by the prescribing clinician or patient. The\nreported cardiac information includes beats, ectopic runs, ECG segments, rhythms, and\nheart rate measurements. Recorded ECG is processed by an automated ECG analysis\nplatform; results are quality reviewed by CCTs, findings and associated ECG are captured\nin a report provided to clinicians via a secure website. For the Zio® AT Patch/Gateway,\nthe ZEUS System provides capabilities to automatically detect clinically actionable\narrhythmia during the monitoring period, as well as receive baseline, scheduled,\nsymptomatic and asymptomatic transmissions.\nK202527 iRhythm Technologies, Inc. Page 2 of 5"
  },
  {
   "page": 6,
   "text": "VI. Comparison of Technological Characteristics with Predicate Devices (Substantial\nEquivalence)\nThe proposed indications for use statement for the ZEUS System are identical to the \nindications for use in the predicate device. The differences in the technological \ncharacteristics, namely the introduction of ECG segment detection, between the devices \nare substantially equivalent as the fundamental scientific technology and intended use is \nunchanged. Thus, the ZEUS System is considered substantially equivalent to the \npredicate device.\nA comparison table outlining the differences and similarities between the subject device \nand the predicate device is provided in Table 1.\nTable 1. Substantial Equivalence Summary Table\nFeature Subject Device:\nZEUS System \n(K ) \nPredicate Device: \nZEUS System \n(K190593) \nGeneral Characteristics\nClassification Same Class II (Special controls) \n21CFR870.1425 \n21CFR870.1025 \n21CFR870.2029 \nProduct Code Same DQK \nDSI \nDXH \nPatient Environment Same Ambulatory \nPatient Population Same Non-pediatric, non-critical \ncare patients \nTechnological Characteristics\nData Input Same Digital long-term \ncontinuous ECG \nData Download Same Yes \nData Storage Same Yes \nRhythm Detection \nAlgorithm + ECG Analysis \nECGDL ECGML + ECGDL \nECG Segments QT N/A \nInteroperability Zio® XT Patch  \nZio® AT Patch \nZio® Monitor \nZio XT Patch  \nZio AT Patch \nK202527 iRhythm Technologies, Inc. Page 3 of 5"
  },
  {
   "page": 7,
   "text": "Safety and performance of the ZEUS System has been evaluated and verified in\naccordance with design specifications and to support a determination of substantial\nequivalence to the predicate device.\nNonclinical testing summarized in Table  demonstrates that the ZEUS System is in\nconformance with FDA-recognized consensus standards and FDA guidance documents.\nTable . FDA-Recognized Consensus Standards & Guidance Document Summary\nFDA # Body Number/Version Title \n5-40 AAMI ANSI ISO 14971:2012 (R)2010 \n(Corrected 4 \nOctober 2017)\nMedical Devices – Application of risk \nmanagement to medical devices\n13-79 IEC 62304 Edition 1.1 \n2015-06 \nCONSOLIDATED \nVERSION \nMedical device software - Software \nlife cycle processes \n3-127 AAMI ANSI IEC 60601-2-47:2012 Medical Electrical Equipment -- Part \n2-47: Particular Requirements For\nThe Basic Safety And Essential\nPerformance Of Ambulatory\nElectrocardiographic Systems\n3-118 AAMI ANSI EC57:2012 Testing and reporting performance \nresults of cardiac rhythm and ST \nsegment measurement algorithms \nN/A U.S. FDA October 2, 2014 Guidance for Industry and FDA Staff –\nContent of Premarket Submissions \nfor Management of Cybersecurity in \nMedical Devices  \nN/A U.S. FDA May 5, 2005 Guidance for the Content of \nPremarket Submissions for Software \nContained in Medical Devices\nThe nonclinical verification and performance test results established that the device \nmeets its design requirements and intended use, that the modifications to the cleared \ndevice are as safe and effective as the predicate. During the development, potential \nhazards were evaluated and controlled by the risk management activities, including \nrisk analysis, risk mitigation, verification and benefit-risk analysis. The verification and \nsystem-level regression testing demonstrate that the device meets all its \nspecifications. \nK202527 iRhythm Technologies, Inc. Page 4 of 5\nVII. Performance Data"
  },
  {
   "page": 8,
   "text": "No clinical testing was performed in support of this premarket notification.\nIX. Conclusion\nThe results confirm by examination and provision of objective evidence that the design\noutput met the design input requirements. The results of the nonclinical testing\nperformed demonstrate that the ZEUS System meets the requirements of established\nconformance standards and performance specifications necessary for its intended use\nand does not raise new questions of safety or effectiveness as compared to the\npredicate device. The ZEUS System is substantially equivalent to the predicate device.\nK202527 iRhythm Technologies, Inc. Page 5 of 5\nVIII. Clinical Testing in Support of Substantial Equivalence Determination"
  }
 ]
}
