{
 "submission_number": "K213409",
 "device_name": "ZEUS System (Zio Watch)",
 "decision_year": 2022,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "  ZEUS System \n TRADITIONAL 510(K) K213409\niRhythm Technologies, Inc. \n510(k) Summary \nPage 1 of 7 \n510(k) Notification K213409 \nI. General Information\nApplicant:\niRhythm Technologies, Inc.\n699 8th Street, Suite 600\nSan Francisco, CA 94103 USA\nPhone: 415-632-5700\nFax: 415-632-5701\nContact Person:\nVishal Kanani\nSr. Regulatory Affairs Program Lead\nPhone: 213-400-0963\nEmail: vishal.kanani@irhythmtech.com\nDa\nte Prepared: October 15, 2021\nII. Device Inf\normation\nTrade Name:\nZEUS System (Zio Watch)\nGeneric/Common Name:\nProgrammable diagnosti\nc computer\nClassification Names:\nx Programmable diagnosti\nc computer [21CFR§870.1425] \nx Telephone electrographic transmitter and receiver [21CFR§870.2920] \nRegulatory Class:  \nClass II (Special controls) \n Product Codes: \nx DQK, Computer, Diagnostic, Programmable \nx DXH, Transmitters and Receivers, Electrocardiographic, Telephone \nIII. Predicate Devices\nThe following\n predicate devices have been selected:\nx Primary Predicate:\n iRhythm Technologies, Inc. Zio® ECG Utilization Service (ZEUS) \nSystem [K202527]  \nx Secondary Predicate: Verily Life Sciences, LLC. Study Watch with Irregular Pulse Monitor \n[K192415] "
  },
  {
   "page": 5,
   "text": "  ZEUS System \n TRADITIONAL 510(K) K213409\niRhythm Technologies, Inc. \n510(k) Summary \nPage 2 of 7 \nIV. Indications for Use\nThe Indications for Use statement for the subject ZEUS System (Zio Watch) is as follows:\nThe ZEUS System (Zio Watch), as part of the Zio Watch Service, is intended to process and\nanalyze electrocardiogram (ECG) and photoplethysmogram (PPG) based data to detect and\nreport on the presence of Atrial Fibrillation (AF) over the monitoring period. The report provides\nECG information for the intended user to diagnose AF and contextual information for AF, both\nto be interpreted based on clinical judgment and experience. It is indicated for use on adult\npatients 22 years or older who are susceptible to developing or who have been diagnosed with\nAF. It is not intended for use on critical care patients.\nV. Device Description\nThe Zio Watch Service, consisting of the Zio Watch (manufactured by Verily Life Sciences, LLC.;\n“Verily”) and ZEUS System (Zio Watch) (developed by iRhythm Technologies, Inc.; “iRhythm”), is\nprescription based and intended to be used with non-critical care, ambulatory patients 22 years\nor older who have been diagnosed with or are susceptible to developing AF. The Zio Watch\nService does not provide AF diagnosis. However, it is intended to provide the prescribing\nclinician with information such as ECG and AF Context, a visual display of AF presence in 30-\nminute intervals over a defined monitoring period from processing of PPG-based\ndata, which is comparable to AF burden provided by the primary predicate ZEUS System. This\ninformation is intended to aid the clinician in their diagnosis, characterization, and/or\nmanagement of AF per their clinical judgment and experience.\nThe ZEUS System (Zio Watch), the subject device of this 510(k) submission, is a software as a\nmedical device (SaMD) system consisting of a collection of modules designed to process\nand analyze data from the Zio Watch into a curated report of preliminary findings intended for\nuse by clinicians to aid in AF diagnosis.\nThe subject ZEUS System utilizes an artificial intelligence (AI) based ECG Analysis\nSoftware (ECGDL) to generate the initial ECG-based cardiac information provided to the clinician\nin Transmission Reports. In addition, continuously recorded PPG-based data is processed by a\nseparate artificial intelligence (AI) based analysis software, the AF Context Engine (ACE), that\ndetects the presence of AF. Specifically, the subject ZEUS System (Zio Watch) utilizes machine\nlearning techniques for both the ECGDL and AF Context Engine algorithms.\nThese results are also presented along with the ECG data in the Zio Watch Transmission Reports.\nThe reported cardiac information includes AF detection (including PPG-based AF summary) and\nheart rate measurements. The ECG-based preliminary findings in the Zio Watch Transmission\nReports are quality reviewed by Certified Cardiographic Technicians (CCTs) prior to publishing.\nAfter CCT review, the report containing the preliminary findings and associated ECG are\nprovided to clinicians via a secure website.\nVI. Comparison of Technological Characteristics with Predicate Devices (Substantial Equivalence)\nThe subject ZEUS System (Zio Watch) has the same intended use as the predicate devices. The\ndifferences in the technological characteristics between the subject and predicate devices do"
  },
  {
   "page": 6,
   "text": "  ZEUS System \n TRADITIONAL 510(K) K213409\niRhythm Technologies, Inc. \n510(k) Summary \nPage 3 of 7 \nnot raise any issues of safety or efficacy as the fundamental scientific technology and intended \nuse is unchanged. Thus, the ZEUS System (Zio Watch) is considered substantially equivalent to \nthe predicate device.  \nA comparison table outlining the differences and similarities between the subject device and the \npredicate devices is provided in Table 1.  \nTable 1. Substantial Equivalence Summary Table  \nFeature Subject Device: \nZEUS System (Zio \nWatch) \nPrimary Predicate \nDevice: ZEUS System \n(K202527) \nSecondary Predicate \nDevice: Study Watch \nwith Irregular Pulse \nMonitor (K192415) \nGeneral Characteristics \nManufacturer iRhythm  Technologies, \nInc.\n \niRhythm Technologies, \nInc. \nVerily Life Sciences LLC \nClassification Class II Same Same\nProduct Code Classification Product \nCode:  DQK \nSubsequent Product \nCodes: DXH \nClassification Product \nCode: DQK \nSubsequent Product \nCodes: DSI, DXH \nClassification Product \nCode: DXH \nSubsequent Product \nCodes: DPS \nReview Panel Cardiovascular Same Same \nPrescription/OTC Prescription Same Same \nTechnology \nData Input for AF \nDetection Algorithm \nx ECG (Transmission) \nx PPG-based data \n(Continuous) \nx ECG (Transmission) \nx ECG (Continuous) \nPPG (to notify user in \nthe event of irregular \npulse and \nrecommended \nacquisition of ECG) \nAF Detection \nAlgorithm \nx AF Context Engine \n(ACE)  \nx ECGDL \nx AutoTrigger Engine \n(ATE) \nx ECGDL \nIrregular Pulse Monitor \nBeat Detection x Present Same None\nInteroperability \nZio Watch x Zio XT Patch \nx Zio AT Patch \nx Zio Monitor \nN/A \nVII. Perf\normance Data\nSafety and performance of the subject ZEUS System has been evaluated and verified in\naccordance with design specifications and to support a determination of substantial equivalence\nto the predicate devices."
  },
  {
   "page": 7,
   "text": "  ZEUS System \n TRADITIONAL 510(K) K213409\niRhythm Technologies, Inc. \n \n510(k) Summary \nPage 4 of 7 \nThe design verification and validation testing performed on the subject device demonstrates \nthat the subject ZEUS System is in conformance with FDA-recognized consensus standards and \nFDA guidance documents as highlighted in Table 2.  \nTable 2. FDA-Recognized Consensus Standards & Guidance Document Summary  \nFDA # Body Number/Version Title \n5-40 AAMI ANSI ISO 14971:2012(R)2010 \n(Corrected 4 \nOctober 2017\n) \nMedical Devices – Application of Risk \nManagement to Medical Devices \n13-79 IEC 62304 Edition 1.1 \n2015-06 \nCONSOLIDATED \nVERSION \nMedical Devi ce Software - Software Life \nCycle Processes \n3-127 AAMI ANSI IEC 60601-2-47:2012 Medica l Electrical Equipment -- Part 2-47: \nParticular Requirements For The Basic \nSafety And Essential Performance Of \nAmbulatory Electrocardiographic Systems  \n3-118 AAMI ANSI EC57:2012 Test ing and Reporting Performance \nResults of Cardiac Rhythm and ST \nSegment Measurement Algorithms \nN/A U.S. FDA October 2, 2014 Guid ance for Industry and FDA Staff – \nContent of Premarket Submissions for \nManagement of Cybersecurity in Medical \nDevices  \nN/A U.S. FDA May 5, 2005 Guidance  for the Content of Premarket \nSubmissions for Software Contained in \nMedical Devices \nN/A U.S. FDA September 6, 2017 Desi gn Considerations and Premarket \nSubmission Recommendations for \nInteroperable \nN/A U.S. FDA July 2014 The 510(k) Program: Evaluating \nSubstantial Equivalence in Premarket \nNotifications [510(k)] \nThe noncli\nnical verification and performance test results established that the device meets its \ndesign requirements and intended use, that the design differences with the cleared device do \nnot raise new questions of safety and efficacy. During development, potential hazards were \nevaluated and controlled by risk management activities, including risk analysis, risk mitigation, \nverification and benefit-risk analysis. The verification and validation testing demonstrate that \nthe device meets all predetermined specifications.  "
  },
  {
   "page": 8,
   "text": "  ZEUS System \n TRADITIONAL 510(K) K213409\niRhythm Technologies, Inc. \n510(k) Summary \nPage 5 of 7 \nVIII. Algorithm Training and Validation\nThe subject ZEUS System (Zio Watch) utilizes machine learning techniques for both the ECGDL\nand AF Context Engine algorithms.\nECG Deep Learned (ECGDL) Algorithm\nThe ECG Deep Learned analysis algorithm (ECGDL) analyzes ECG recordings to provide beats,\nruns, rhyth\nms, and heart rate detection.\nAF Context Engine\nAF Context Engine (ACE) is responsible for processing PPG-based data collected by the Zio Watch\ndevice to characterize the amount of AF over the patient’s wear period. ACE retrieves PPG-\nbased data in specific time segments (analysis intervals) from the Zio Watch and then provides\nAF presence/absence determination in intervals to be included in Zio Watch Transmission\nreport.\nAlgorithm Training\n \nThe source of training data for the ECGDL and ACE algorithms of the subject device are \ncontinuous cardiac recordings from compatible cardiac monitors. Training data is collected from \nthousands of recordings, which have already undergone Certified Cardiographic Technician \n(CCT) review.  \nThe ACE algorithm was trained using ECG data collected from Zio devices. In addition, the \nalgorithm was tuned using PPG intervals recorded from devices similar to the Zio Watch. \nThe ECGDL algorithm was trained using ECG data collected from Zio devices for rhythm and beat \ndetection. \nAlgorithm Validation \nVerily Prospective Study (ACE):  \nThe Verily Prospective Study data consists of multi-day PPG recordings obtained from the Zio \nWatch, along with ECG-based, CCT-reviewed reference rhythm labels obtained from reference \nZio XT Patches worn simultaneously.  \nRecording device Zio Watch \nChannel(s) Wrist-based PPG \nRecording length Up to 14 days \nEnvironment Ambulatory* "
  },
  {
   "page": 9,
   "text": "  ZEUS System \n TRADITIONAL 510(K) K213409\niRhythm Technologies, Inc. \n510(k) Summary \nPage 6 of 7 \nDemographics Patients at least 22 years or older who are at \nrisk of having\n an AF event, as determined by \nhaving a diagnosis of paroxysmal AF.  \nAge: Median=67 [25%,75%] = [59,73] \nGender:  45.5% Female  \nRegional Demographics (USA):   \nMidwest: 8.0%, \nMountain: 32.1%, \nWest: 32.1%, \nNortheast: 14.3%, \nSouth: 13.4% \n*In-clinic during enrollment\nZWAF Databa\nse (ECGDL): \nThe Zio Watch AF (ZWAF) database consists of ECG data obtained from Zio Watch as used in the \nStudy Watch AF Detection At Home study (“Verily Prospective Study”) sponsored by Verily Life \nSciences LLC.   \nRecording device Zio Watch \nChannel(s) Single-lead ECG: equivalent to lead I, on-wrist \nd\nry electrodes  \nRecording length 45 seconds \nEnvironment Ambulatory* \nDemographics Patients at least 22 years or older who are at \nrisk of having\n an AF event, as determined by \nhaving a diagnosis of paroxysmal AF.  \n*In-clinic during enrollment\nIX. Clinical Tes\nting in Support of Substantial Equivalence Determination\nNo clinical testing was performed in support of this premarket notification.\nX. Conclusion\nThe results confirm by evaluation and provision of objective evidence that the design outputs\nmet the\n design input requirements. The results of the nonclinical testing performed\ndemonstrate\n that the subject ZEUS System (Zio Watch) meets the requirements of established\nconformance\n standards and performance specifications necessary for its intended use and does"
  },
  {
   "page": 10,
   "text": "  ZEUS System \n TRADITIONAL 510(K) K213409\niRhythm Technologies, Inc. \n510(k) Summary \nPage 7 of 7 \nnot raise new questions of safety or effectiveness as compared to the predicate device. The \nsubject ZEUS System (Zio Watch) is substantially equivalent to its predicate devices.  "
  }
 ]
}
