{
 "submission_number": "K213857",
 "device_name": "HeartFlow Analysis",
 "decision_year": 2022,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": true,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "This 510(k) summary of safety and effectiveness information is submitted in accordance with the requirements \nof 21 CFR Part 807.87(h).\n1 Submitter Information\nSubmitter / Manufacturer Name: HeartFlow, Inc.\n331 E. Evelyn Ave\nMountain View, CA 94041\nPrimary Contact Person: Windi Hary, RAC\nChief Regulatory and Quality Officer\nHeartFlow, Inc.\n331 E. Evelyn Ave,\nMountain View, CA 94041\nT +1 (650) 241-1250\nF +1 (650) 368-2564\nwhary@heartflow.com\nAdditional Contact Person: James R. Davis\nDirector, Regulatory Affairs\nHeartFlow, Inc.\nT +1 (650) 241-1250\nF +1 (650) 368-2564\njdavis@heartflow.com\nDate Prepared: April 20, 2022\n2 Device Identification\nProduct Name HeartFlow \nAnalysis\nCommon Name FFRct\nProduct Feature Description Product Code Classification Classification Name\nFFRct PJA-Primary 870.1415 Coronary vascular physiologic \nsimulation software device\nPreRead (Anatomy extracted \nfrom FFRct 3D model) and \nsystem plaque volumes\nLLZ-Secondary 892.2050 Medical image management \nand processing system\nK213857\nPage 1 of 5"
  },
  {
   "page": 5,
   "text": "Plaque characterization \npresented with FFRct model \n(automated AI/ML detection)\nLLZ-Secondary 892.2050 Medical image management \nand processing system\nPlanner PJA-Secondary 870.1415 Coronary vascular physiologic \nsimulation software device\n3 Predicates\nHeartFlow FFRCT v3 (K203329) is the identified primary predicate and Autoplaque add-on ORS Visual (K122429) \nis an additional predicate for this submission. \n4 Device Description\nThe HeartFlow Analysis is an AI-based medical device software developed for the clinical quantitative and \nqualitative analysis of CT DICOM data. It is a tool for the analysis of CT DICOM-compliant cardiac images and \ndata, to assess the anatomy and function of the coronary arteries in the risk stratification and evaluation of \ncoronary artery disease.\nThe software displays coronary anatomy and functional information using graphics and text, including \ncomputed and derived quantities of percent stenosis, plaque volumes, blood flow, pressure and velocity, to aid \nthe clinician in the assessment and treatment planning of coronary artery disease.\nThe HeartFlow Analysis is performed on previously physician-acquired image data and is unrelated to \nacquisition equipment and clinical workstations.\n5 Indications for Use\nThe HeartFlow Analysis is an AI-based medical device software for the clinical quantitative and qualitative \nanalysis of previously acquired Computed Tomography DICOM data for patients with suspected coronary artery \ndisease.  It provides anatomic data, plaque identification and characterization, as well as the calculations of \nFFRCT, a coronary physiological simulation, computed from simulated pressure, velocity and blood flow \ninformation obtained from a 3D computer model generated from static coronary CT images.  The HeartFlow \nAnalysis is intended to support the risk assessment and functional evaluation of coronary artery disease. \nThe HeartFlow Analysis is provided to support qualified clinicians to aid in the evaluation and risk assessment \nof coronary artery disease.  The HeartFlow Analysis is intended to be used by qualified clinicians in conjunction \nwith the patient’s clinical history, symptoms, and other diagnostic tests, as well as the clinician’s professional \njudgment.\n6 Technological Characteristics of Device\nThe HeartFlow Analysis is a software medical device that allows for the quantitative and qualitative analysis of \nCoronary Computed Tomography Angiography (cCTA).  The predicates and this product have the same \ntechnological characteristics.\nThe core technology remains unchanged from the primary predicate and continues to be trained using deep \nlearning (AI and machine learning) since 2015, to incorporate learnings from the volumes of CT data and \nstudies.  All algorithms are then frozen and validated prior to product release.  There are no differences \nbetween the subject device and the predicates with respect to intended use.\nTable 5-1. Predicate Device Comparison\nFFRCT v3 (primary \npredicate)\nAutoplaque (predicate) FFR CT v3.plus\n510(k) K203329 K122429 K213857\nK213857\nPage 2 of 5"
  },
  {
   "page": 6,
   "text": "FFRCT v3 (primary \npredicate)\nAutoplaque (predicate) FFR CT v3.plus\nManufacturer HeartFlow, Inc. Object Research Systems, \nInc.\nHeartFlow, Inc.\nRegulation \nNumber\n870.1415 892.2050 870.1415\nRegulation \nName\nCoronary Physiologic \nSimulation Software \nDevice\nSystem, Image Processing, \nRadiological\nCoronary Physiologic \nSimulation Software Device\nClassification Class II Class II Class II\nDevice Common \nName\nHeartFlow FFRCT Image Processing \nSystem, \nRadiology,Software \nPACS\n HeartFlow Analysis\nProduct Code PJA LLZ PJA\nFunctions -Extract anatomic data\nfrom digital cardiac \nimages for the display \nand visualization of the \nanatomy of patient’s \ncoronary arteries\n-Compute FFRct\n-Users of Autoplaque can \nedit the lumen and \nvessel walls of the \nsuggested \nsegmentation.\n-Users are provided with \nimage viewing tools to \naid in their analysis.\n-Plaque and stenosis \nmeasurements are \noutput based on the \ncombination of fully \nuser-editable \nsegmentation and user-\nplaced demarcations of \ncoronary artery \ncharacteristics.\n-Extract anatomical and \nplaque data from digital \ncardiac images for the \ndisplay and visualization \nof the anatomy of \npatient’s coronary \narteries\n-Compute FFRct\nIntended use -Review of CT \nangiographic images \nto confirm the \ncoronary vessels\n-Semi-automated tools \nfor extraction of \nanatomic data \n(including heart \nstructures) for \ncoronary physiologic \nsimulation to aid in \ndiagnosis of coronary \nartery disease\n-Provide a non-invasive \napplication to analyze \ncoronary anatomy and \npathology\n-Post processing \napplication option for \nthe ORS visual platform \n(K100335).\n-A non-invasive \ndiagnostic reading \nsoftware add-on \nintended for use by \ncardiologists and \nradiologists as an \n-Review of CT \nangiographic images to \nconfirm the coronary \nvessels\n-Semi-automated tools \nfor extraction of anatomic \ndata (including heart \nstructures) for coronary \nphysiologic simulation to \naid in diagnosis of \ncoronary artery disease\n-Centerline detection\nK213857\nPage 3 of 5"
  },
  {
   "page": 7,
   "text": "FFRCT v3 (primary \npredicate)\nAutoplaque (predicate) FFR CT v3.plus\n-Centerline detection\n-Provides additional \ndata derived from \ncoronary CT anatomy \nand pathology\n-Provide simulated \nhemodynamic \ninformation\ninteractive tool for \nviewing and analyzing \ncardiac CT data for \ndetermining the \npresence and extent of \ncoronary plaques.  \n-ORS Visual software \n(K100335) and the\nAutoplaque add-on must \nbe installed on a suitable \ncommercial computer \nplatform.\n-Provides additional data \nderived from coronary CT \nanatomy and pathology\n-Provide simulated \nhemodynamic \ninformation\nData source \n(input)\nCT CT CT\nOutput/ \nAccessibility\nGraphic and text \nresults of coronary \nanatomy and \nsimulated data are \naccessed via a device \nwith internet \nconnectivity\nGraphic and text results \nprovided on a suitable \ncommercial computer \nplatform.  It is the user’s \nresponsibility to ensure the \nmonitor quality and ambient \nlight conditions are \nconsistent with the clinical \napplications.  \nGraphic and text results of \ncoronary anatomy and \nsimulated data are accessed \nvia a device with internet \nconnectivity\nPhysical \ncharacteristics\n-Non-invasive software \npackage\n-DICOM compatible\n-Software installed and \nused by the user\n-Suitable commercial \ncomputer platform\n-Non-invasive software \npackage\n-DICOM compatible\nSafety Clinician review and \nassessment of analysis \nprior to use as \nsupplemental \ndiagnostic aid\nClinician editable, review, \nand assessment of analysis \nprior to use as supplemental \ndiagnostic aid\nClinician review and \nassessment of analysis prior \nto use as supplemental \ndiagnostic aid\nTable 5-2. Predicate Device Feature Comparison\nFeature FFRct v3\n(primary \npredicate)\nAutoplaque \n(predicate)\nFFRct \nv3.plus\n(subject)\nPresentation of CT images for confirmation of \nextracted model\nx x\nAutomatic extraction of anatomic data from CT \nimages for analysis\nx x x\nModeled stenosis and plaque* information  x (user edit) x\nK213857\nPage 4 of 5"
  },
  {
   "page": 8,
   "text": "Volume rendering based on centerlines x x\nAutomatic/Semi-automatic lumen boundary \ndetermination\nx x (user edit) x\nAnnotate, tag, measure and record selected views x x (user edit) x\nView the coronary vessels x x (user edit) x\nModify anatomic model to remove luminal \nnarrowing(s)\nx x\nExpose interim calculations used as input of FFRct \n(e.g., mass and volume)\nx x\nCalculate functional parameters of the heart (e.g., \nFractional Flow Reserve, %myo)\nx x\nVisualize plaque information* x (user edit) x\nGraphic and text results x x x\n*Anatomical plaque calculation and visualization is supported by comparison to the Autoplaque predicate\ndevice\n7 Summary of Studies\nThe software was designed, developed, tested and validated according to written procedures.  These \nprocedures specify individuals within the organization responsible for developing and approving product \nspecifications, coding, testing, validating and maintenance.\nValidation studies included stress testing, and repeatability testing to ensure the safety and effectiveness of the \ndevice.  Software and medical device design validation has been completed.  Medical device design included \ntesting and evaluation using previously acquired diagnostic images received through HeartFlow sponsored \nclinical trials.   \nSummaries of pre-clinical studies were reviewed as part of a prior predicate review (K161772, the original \npredicate of K182035/K190925/K203329).  The results concluded the device was acceptable for use.  \nResults of all current and previously referenced testing conclude the device is acceptable for use.\n8 Conclusion\nThe conclusions drawn from the testing demonstrate that the device is as safe, as effective, and performs as \nwell as the legally marketed devices identified in section 2 above.\nK213857\nPage 5 of 5"
  }
 ]
}
