{
 "submission_number": "K213971",
 "device_name": "Atrial Fibrillation History Feature",
 "decision_year": 2022,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": " Apple Inc. AFib History Feature (K213971)\n510(k) Summary \nThis summary of 510(k) safety and effectiveness information is submitted in accordance with the \nrequirements of 21 CFR §807 .92: \n5.1 Submitter \n5.2 Device Names and Classifications \nSubject Device: \nPredicate Device: \nApplicant\nApple Inc. \nOne Apple Park Way \nCupertino, CA 95014\nPrimary \nCorrespondent\nLuke Olson \nRegulatory Affairs \nPhone: (408) 609-2001 \nEmail: luke_olson@apple.com\nSecondary \nCorrespondent\nDachan Kwon \nRegulatory Affairs \nPhone: (669) 268-5659 \nEmail: dachan_kwon@apple.com\nDate Prepared May 28, 2022\nName of Device Atrial Fibrillation History Feature\nClassification NamePhotoplethysmograph Analysis Software For Over-The-Counter Use, 21 CFR 870.2790\nRegulatory Class Class II\nProduct Code QDB\n510(k) Review \nPannel Cardiovascular\nPredicate \nManufacturer Apple Inc.\nPredicate Trade \nName Irregular Rhythm Notification Feature \nPredicate 510(k) K212516\nOne Apple Park Way, Cupertino, CA 95014 Page  of 110"
  },
  {
   "page": 5,
   "text": " Apple Inc. AFib History Feature (K213971)\n5.3 Device Description \nThe Atrial Fibrillation History Feature (AFib History Feature) is comprised of a pair of \nmobile medical apps - one on Apple Watch and the other on the iPhone. \nThe AFib History Feature is intended to analyze pulse rate data collected by the Apple \nWatch PPG sensor on Apple Watch Series 4, Series 5, and SE to identify episodes of \nirregular heart rhythms consistent with AFib and provides the user with a retrospective \nestimate of AFib burden (a measure of the amount of time spent in AFib during past Apple \nWatch wear).  \nThe AFib History Feature uses PPG pulse rhythm data from compatible Apple Watches. \nApple Watch uses green LED lights paired with light-sensitive photodiodes to detect \nrelative changes in the amount of blood flowing through a user’s wrist at any given \nmoment. When the heart beats it sends a pressure wave down the vasculature, causing a \nmomentary increase in blood volume when it passes by the sensor. By monitoring these \nchanges in blood flow, the sensor detects individual pulses when they reach the \nperiphery and thereby measure beat-to-beat intervals. \nThe AFib History Feature iPhone App is part of the Health App, which allows users to \nstore, manage, and share health and fitness data, and comes pre-installed on every \niPhone. \nThe AFib History Feature provides users visualizations of AFib burden estimate data \nalongside clinically relevant lifestyle data and presents estimates of AFib burden in three \ndifferent ways. These visualizations empower users to observe and understand the \nimpact of lifestyle on their AFib burden, and to better understand their condition generally. \n•Weekly Estimate - an estimate of the amount of time a user was in Atrial Fibrillation over \nthe past calendar week during watch wear, presented to the user as a percentage. \n•Day of Week Estimate - an estimate of the amount of time a user was in Atrial Fibrillation \non each day of the week over the previous 42 days during watch wear, presented to the \nuser as a percentage. That is, all Mondays over the past 42 days, all Tuesdays over the \npast 42 days.  \n•Time of Day Estimate - an estimate of the amount of time a user was in Atrial Fibrillation \non 4-hour segments of the day over the previous 42 days during watch wear, presented \nto the user as a percentage. That is, all 12 am - 4 am segments over the past 42 days, \nall 4 am - 8 am segments over the past 42 days.  \nThe AFib History Feature is intended to serve as an extension of the predicate Irregular \nRhythm Notification feature, but has been optimized for users with a diagnosis of Afib.  \nOne Apple Park Way, Cupertino, CA 95014 Page  of 210"
  },
  {
   "page": 6,
   "text": " Apple Inc. AFib History Feature (K213971)\n5.4 Indications for Use \nThe Atrial Fibrillation (AFib) History Feature is an over-the-counter (“OTC”) software-only \nmobile medical application intended for users 22 years of age and over who have a \ndiagnosis of atrial fibrillation (AFib). The feature opportunistically analyzes pulse rate \ndata to identify episodes of irregular heart rhythms suggestive of AFib and provides the \nuser with a retrospective estimate of AFib burden (a measure of the amount of time \nspent in AFib during past Apple Watch wear). \nThe feature also tracks and trends estimated AFib burden over time, and includes \nlifestyle data visualizations to enable users to understand the impact of certain aspects \nof their lifestyle on their AFib. It is not intended to provide individual irregular rhythm \nnotifications or to replace traditional methods of diagnosis, treatment, or monitoring of \nAFib. \nThe feature is intended for use with the Apple Watch and the Health app on iPhone. \n5.5 Comparison with the Predicate Device \nT able 1. AFib History Feature Comparison with the Predicate\nItem\nSubject Device Predicate Device\nAFib History Feature IRNF 2.0 App\nManufacturer Apple Inc. Apple Inc.\nSubmission \nReference K213971 K212516\nIntended Use\nPhotoplethysmograph analysis \nsoftware for over-the-counter use. A \nphotoplethysmograph analysis \nsoftware device for over-the-counter \nuse analyzes photoplethysmograph \ndata and provides information for \nidentifying irregular heart rhythms. \nThis device is not intended to provide \na diagnosis.\nPhotoplethysmograph analysis \nsoftware for over-the-counter use. A \nphotoplethysmograph analysis \nsoftware device for over-the-counter \nuse analyzes photoplethysmograph \ndata and provides information for \nidentifying irregular heart rhythms. \nThis device is not intended to provide \na diagnosis.\nItem\nOne Apple Park Way, Cupertino, CA 95014 Page  of 310"
  },
  {
   "page": 7,
   "text": " Apple Inc. AFib History Feature (K213971)\nIndications for \nUse\nThe Atrial Fibrillation (AFib) History \nFeature is an over-the-counter \n(“OTC”) software-only mobile medical \napplication intended for users 22 \nyears of age and over who have a \ndiagnosis of atrial fibrillation (AFib). \nThe feature opportunistically analyzes \npulse rate data to identify episodes of \nirregular heart rhythms suggestive of \nAFib and provides the user with a \nretrospective estimate of AFib burden \n(a measure of the amount of time \nspent in AFib during past Apple Watch \nwear). \nThe feature also tracks and trends \nestimated AFib burden over time, and \nincludes lifestyle data visualizations to \nenable users to understand the \nimpact of certain aspects of their \nlifestyle on their AFib. It is not \nintended to provide individual irregular \nrhythm notifications or to replace \ntraditional methods of diagnosis, \ntreatment, or monitoring of AFib. \nThe feature is intended for use with \nthe Apple Watch and the Health app \non iPhone.\nThe Irregular Rhythm Notification \nFeature is a software-only mobile \nmedical application that is intended to \nbe used with the Apple Watch. The \nfeature analyzes pulse rate data to \nidentify episodes of irregular heart \nrhythms suggestive of atrial fibrillation \n(AFib) and provides a notification to \nthe user. The feature is intended for \nover-the-counter (OTC) use. It is not \nintended to provide a notification on \nevery episode of irregular rhythm \nsuggestive of AFib and the absence of \na notification is not intended to \nindicate no disease process is \npresent; rather the feature is intended \nto opportunistically surface a \nnotification of possible AFib when \nsufficient data are available for \nanalysis. These data are only captured \nwhen the user is still. Along with the \nuser’s risk factors the feature can be \nused to supplement the decision for \nAFib screening. The feature is not \nintended to replace traditional \nmethods of diagnosis or treatment. \nThe feature has not been tested for \nand is not intended for use in people \nunder 22 years of age. It is also not \nintended for use in individuals \npreviously diagnosed with AFib\nPrinciple of \nOperation\nThe AFib History Feature acquires \nplatform sensor data from Apple \nWatch. After acquisition, the Afib \nHistory Feature algorithms analyze \npulse rate data to identify episodes of \nirregular heart rhythms suggestive of \natrial fibrillation (AFib) and aggregates \nthose episodes to provide the user \nwith an estimate of atrial fibrillation \nburden during watch wear.\nThe IRN 2.0 app acquires platform \nsensor data from Apple Watch. After \nacquisition, the IRN app algorithms \nanalyze pulse rate data to identify \nepisodes of irregular heart rhythms \nsuggestive of atrial fibrillation (AFib) \nand provides notification to the user. \nSubject Device Predicate Device\nAFib History Feature IRNF 2.0 App\nItem\nOne Apple Park Way, Cupertino, CA 95014 Page  of 410"
  },
  {
   "page": 8,
   "text": " Apple Inc. AFib History Feature (K213971)\n5.6 Performance Testing \nThe AFib History Feature was verified and validated according to Apple’s internal design \ncontrol processes and in accordance with the special controls for Photoplethysmograph \nAnalysis software for over-the-counter use (21 CFR 870.2790). The testing demonstrated \nthat the device performed according to its specifications and that the technological and \nperformance criteria are comparable to the predicate device.  \nThe AFib History Feature includes a rhythm classification algorithm that leverages \nmachine learning techniques to differentiate between AFib and non-AFib rhythms. The \nclassifier algorithm is the same that is used in the predicate device, but has been \noptimized for use in the AFib History Feature’s indicated use population, where there is an \na priori expectation of AFib.  \nThe rhythm classification algorithm uses a convolutional neural network based \narchitecture and was trained extensively using data collected in a number of development \nstudies. In total, the studies included over 2500 subjects and collected over 3 million \npulse rate recordings on a variety of rhythms including: atrial fibrillation, normal sinus \nrhythm, sinus arrhythmia, and other ectopic beats (PVCs, PACs).  \nClinical \nPerformance\nSee below for a discussion of clinical \nperformance testing supporting the \nAFib History Feature. \nApple conducted a clinical validation \nstudy to assess the performance of \nIRNF 2.0 app relative to that of the \nIRNF 1.0 on a common sensor dataset. \n \nIRNF 2.0 person-level sensitivity \n(88.6%) and specificity (99.3%) were \nboth demonstrated to be non-inferior \nto those of the IRNF 1.0.\nCompatibility \nwith Intended \nPlatforms\niOS version 16.0 or later \nwatchOS version 9.0 or later \nApple Watch Series 4, 5, SE \niPhone 6s and later\niOS version 15.5 or later \nwatchOS version 8.5 or later \nApple Watch Series 3, 4, 5, SE \niPhone 6s and later\nSubject Device Predicate Device\nAFib History Feature IRNF 2.0 App\nItem\nOne Apple Park Way, Cupertino, CA 95014 Page  of 510"
  },
  {
   "page": 9,
   "text": " Apple Inc. AFib History Feature (K213971)\nThe studies used to train the convolutional neural network recruited demographically \ndiverse populations with broad representation of age, sex, BMI, race, and skin tones. T able \n2 below summarizes approximate development study demographic characteristics: \nFor the purpose of developing the algorithm, the data was split into four sets with \nmatching distributions of rhythms and demographics: Training, Validation, T est, and \nSequestration sets. The model was trained on the Training set, with the Validation set \nused for early stopping and threshold selection. The model was then evaluated on the \nT esting set at regular intervals during model development.  When development was \ncomplete the model was locked, and then evaluated on the Sequestration set as a last \ntest to ensure it had not been over-fit to the development data.  \nThe classifier algorithm’s performance on the development studies dataset when used in \nboth the AFib History Feature & the Irregular Rhythm Notification Feature is characterized \nby the receiver operating characteristic (ROC) curve & table 3 below.  \nOne Apple Park Way, Cupertino, CA 95014 Page  of 610\nT able 2. Development Study Subject Demographics\nAge Group (years)\n<55 39.5%\n>=55 to <65 25.4%\n>=65 35.1%\nSex\nMale 49.6%\nFemale 50.4%\nBMI (kg/m2)\n<18.5 2.2%\n>=18.5 to <25.0 32.7%\n>=25.0 to <30.0 32.2%\n>=30.0 32.9%\nRace\nWhite 71.5%\nBlack or African American 18.0%\nOther 10.5%"
  },
  {
   "page": 10,
   "text": " Apple Inc. AFib History Feature (K213971)\nOne Apple Park Way, Cupertino, CA 95014 Page  of 710\nT able 3. Rhythm Classification Algorithm - Development Studies Performance\nSensitivity Specificity\nAFib History Feature 97% 99.0%\nIRNF 2.0 (predicate) 79.6% 99.9%\n"
  },
  {
   "page": 11,
   "text": " Apple Inc. AFib History Feature (K213971)\n5.7 Clinical Performance \nThe performance of the AFib History Feature was extensively tested in a clinical study of \n413 participants ages 22 and older with a mix of AFib diagnoses (paroxysmal & \npermanent). Enrolled subjects wore an Apple Watch and a reference electrocardiogram \n(ECG) patch concurrently for up to 13 days. Study demographic characteristics are \nsummarized in the table below:  \nThe objective of the study was to assess the accuracy of the weekly AFib burden \nestimate generated by the feature compared to a weekly AFib burden reference \nmeasurement. T o do so, Apple employed a Bland-Altman Limits of Agreement (LoA) \napproach. A LoA approach is a way of assessing agreement accuracy between two \nmeasurement methods.  \nOne Apple Park Way, Cupertino, CA 95014 Page  of 810\nT able 3. IRNF 2.0 Clinical Study Subject Demographics\nN=413\nAge Group (years)\n<55 59 (14.3%)\n>=55 to <65 99 (24.0%)\n>=65 255 (61.7%)\nSex\nMale 219 (53.0%)\nFemale 194 (47 .0%)\nEthnicity\nHispanic or Latino 19 (4.6%)\nNon-Hispanic or Latino 394 (95.4%)\nRace\nWhite 371 (89.8%)\nBlack or African American 31 (7 .5%)\nOther 11 (2.7%)"
  },
  {
   "page": 12,
   "text": " Apple Inc. AFib History Feature (K213971)\nThe objective of the study was to assess the accuracy of the weekly AFib burden \nestimate generated by the feature compared to a weekly AFib burden reference \nmeasurement. T o do so, Apple employed a Bland-Altman Limits of Agreement (LoA) \napproach. A LoA approach is a way of assessing agreement accuracy between two \nmeasurement methods. \nOf the 413 enrolled subjects, 280 contributed data to the primary endpoint analysis to \ndetermine if the level of agreement between the reference ECG AFib burden and the \nfeature’s AFib burden estimate was acceptable. Based on the results of the study, the \nlower and upper Bland-Altman limits (i.e., two standard deviations from the mean \ndifference) were -11.4% and 12.8%, respectively. \nThe average difference between the feature’s weekly burden estimate and reference \nweekly burden was 0.67%. 92.9% (260/280) of subjects had paired weekly AFib burden \ndifferences within ±5%; 95.7% (268/280) of subjects’ weekly AFib burden estimates were \nwithin +/- 10%. \nThe AFib History Feature and the Irregular rhythm Notification Feature (IRNF 2.0) use the \nsame tachogram classification algorithm that leverages machine learning techniques to \ndifferentiate between AFib and non-AFib rhythms. The classification algorithm analyzes \npulse rhythm samples collected by Apple Watch and uses a convolutional neural network \nbased architecture. For use in the AFib History Feature the algorithm’s operating point \nwas adjusted to prioritize sensitivity. T able 4 below outlines the sensitivity and specificity \nof the classification algorithm for the AFib History Feature and IRNF 2.0 in the clinical \nvalidation study. \nThese results demonstrate that the AFib History Feature is effective in generating \naccurate AFib burden estimates. \n5.8 Human Factors Testing \nThe AFib History Feature was found to be safe and effective as compared to the predicate \nfor the intended users, uses, and use environments. This conclusion is supported by \niterative human factors analyses and evaluations on the Feature, resulting design \nmodifications, and the ultimate analysis of the summative/validation testing results. \nOne Apple Park Way, Cupertino, CA 95014 Page  of 910\nT able 4. Classification Algorithm - Clinical Validation Study Performance\nSensitivity Specificity\nAFib History Feature 92.6% 98.8%\nIRNF 2.0 (predicate) 85.5% 99.6%"
  },
  {
   "page": 13,
   "text": " Apple Inc. AFib History Feature (K213971)\n5.9 Conclusion \nThe AFib History Feature is substantially equivalent to IRNF 2.0 as they are identical with \nrespect to intended use and there are no differences in technological or performance \ncharacteristics that raise new questions of safety and effectiveness.\nOne Apple Park Way, Cupertino, CA 95014 Page  of 1010"
  }
 ]
}
