{
 "submission_number": "K223073",
 "device_name": "Alio",
 "decision_year": 2023,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "Traditional 510(k) Premarket Notification Alio \n510(k) Summary \nDATE\n PREPARED \nMarch 17, 2022 \nMANUF\nACTURER AND 510(k) OWNER \nAlio, Inc. \n10901 W. 120th Ave., Suite 380 \nBroomfield, CO 80021 USA \nTelephone:  855-979-1600 \nOfficial Contact: Kimberly Snyder, Vice President of Quality \nREP\nRESENTATIVE/CONSULTANT \nKevin Go, MBA, RAC, CQA \nAllison Komiyama, Ph.D., RAC \nRQM+ \nTelephone: 630-272-1282 \nEmail: KGo@rqmplus.com \nAK omiyama@rqmplus.com \nDEVI\nCE INFORMATION \nProprietary Name/Trade Name: \nCommon Name: \nRegulation Number:  \nClass:  \nProduct Code:  \nAlio \nA\nlio \n21 CFR 870.2910 \nClass II \nDRG, DQD \nPRE\nDICATE DEVICE IDENTIFICATION \nAlio is substantially equivalent to the following predicates: \n510(k) Number Predicate Device Name / Manufacturer Predicate/Reference \nK211365 Alio Medical Remote Monitoring System Predicate \nK182887 Masimo Rad-67 Pulse CO-Oximeter and Accessories Reference \nK181956 Masimo MightSat Pulse Oximeter Reference \nK142209 Pulse oximeter NBM-200 Reference \nK193626 Masimo Rad-97 Pulse CO-Oximeter and Accessories Reference \nDEVI\nCE DESCRIPTION \nAlio is a wireless remote monitoring system intended for use by healthcare providers (HCP) to \ncollect physiological data in clinical and non- clinical settings.  Alio is intended to be used on \ngeneral care patients and patients with end stage kidney disease (ESKD), who are 18 years of age \nK223073\nPage 1/5"
  },
  {
   "page": 5,
   "text": "Traditional 510(k) Premarket Notification Alio \nor older in clinical and non-clinical settings. Alio includes the following components: \n• A\nlio SmartPatch\nThe Alio SmartPatch is a flexible, silicone -encased p atch designed to be worn between the \ncannulation sites of the arteriovenous (AV) fistula or graft for up to seven days. It houses numerous \nsensor technologies  which collect data for the derivation of physiologic parameters including \nhemoglobin, hematocrit, an assessment of normal or abnormal (hyper or hypokalemic) levels of \nserum potassium (K+), skin temperature, auscultation sound data, and heart rate. The data from \nthe sensors is transmitted from the SmartPatch to the Alio Hub via a bluetooth connection. The \ndata is then transmitted to the Alio Cloud, via the Alio Hub, where it is analyzed and made \navailable to a clinical care team via the Alio Portal. \n• Al\nio Hub\nThe Alio Hub is designed for use in clinical and non- clinical use settings. It automatically \ncommunicates with the activated Alio SmartPatch via Bluetooth and uploads physiological data to \nthe Alio Cloud via cellular connection. \n• A\nlio Cloud\nThe Alio Cloud allows clinicians to access patient data collected via the Alio SmartPatch and \nwirelessly transferred from the Alio Hub to the secure server (the Alio Cloud). \n• A\nlio Portal\nThe Alio Portal stores data received from the Alio Hub in an Alio Cloud database that supports \nstorage, analytics, system monitoring and visualization capabilities. This data is  encrypted and \nHIPAA compliant. The Alio Portal also serves as the interface with the HCP who can then \nvisualize and interact with data being generated by the system. \nI\nNDICATIONS FOR USE \nAlio is a wireless remote monitoring system intended for use by healthcare providers (HCP) to \ncollect physiological data in clinical and non- clinical settings. The data includes measured \nhemoglobin (Hgb) and hematocrit (Hct), skin temperature, auscultation sound data, and heart rate. \nData is transmitted wirelessly from the SmartPatch wearable sensor to a web-based portal for the \nHCP’s review. \nT\nhe data also include a qualitative indicator of abnormal levels of potassium derived from relative \nvariability of photoplethysmography waveforms and medically accepted threshold values.  \nA\nlio is intended for use on general care patients who are 18 years of age or older. The SmartPatch \nsensor is indicated to provide measurement of heart rate, skin temperature, Hgb, Hct and a \nqualitative risk assessment of the patient having an abnormal potassium level. The SmartPatch \nsensor is indicated to record and transmit auscultation sound data. For qualitative assessment of \nabnormal potassium levels, and quantitative measurement of heart rate, skin temperature, Hgb and \nK223073\nPage 2/5"
  },
  {
   "page": 6,
   "text": "Traditional 510(k) Premarket Notification Alio \nHct, the SmartPatch should be placed on an arm based arteriovenous access on patients with end \nstage kidney disease (ESKD).    \nAlio is a secondary, adjunct patient monitor and is not intended to replace existing standard-of-\ncare patient monitoring practices. Therapeutic management decisions, including management of \ndyskalemia, should be made based on a complete assessment of the patient’s condition and should \nnot be based solely on Alio. \nCO\nMPARISON OF TECHNOLOGICAL CHARACTERISTICS \nAlio, Inc. believes that Alio is substantially equivalent to the predicate devices based on the \ninformation summarized here: \nA\nlio received previous clearance as the Alio Remote Monitoring System in K211365. This \nsubmission introduces several changes to the previously cleared device including: \n• Expanding the indications for use to include measurements of hemoglobin (Hgb) and\nhematocrit (Hct) and a qualitative indicator of abnormal potassium levels. Additionally,\nthe device is being indicated for both clinical and non-clinical settings.\n• Addition of an artificial intelligence/machine learning (AI/ML) algorithm used in the\ncalculation of the new physiologic parameters\n• Modification of the adhesive used to secure the device to the patient\n• Minor cosmetic dimensional changes to the Alio SmartPatch\nA\nlio and Alio Medical Remote Monitoring System (K211365) have the same intended use and \nsimilar indications, technolo gical characteristics and principles of operation. The differences \ndescribed above do not present any new issues of safety or effectiveness and have undergone non-\nclinical and clinical testing to ensure the device is as safe and effective as the predicates. \nS\nUMMARY OF NON-CLINICAL TESTING \nNonclinical verification and validation test results established that the device meets its design \nrequirements and intended use, that it is as safe, as effective, and performs as well as the predicate \ndevices, and that no new issues of safety and effectiveness were raised. Alio was designed, \nverified, and validated according to the company's Design Control process and has been subjected \nto extensive safety and performance testing as shown in the test results provided in this submission. \nVerification and Validation testing data demonstrate that the device meets all of its specifications \nincluding compliance with the following standards: \nS\nafety \n● IEC 60601-1 3rd Ed.\n● IEC 60601-1-11:2010\n● IEC 80601-2-56:2017\n● IEC 80601-2-61:2017\nK223073\nPage 3/5"
  },
  {
   "page": 7,
   "text": "Traditional 510(k) Premarket Notification Alio \n● IEC 62471:2008\n● IEC 60529:2013\n● IEC 60086-4:2019\nEM\nC \n● IEC 60601-1-2:2007/2014\n● F\nCC Part 15 Radio Frequency Devices, Subpart B - Unintentional Radiators\nS\noftware \n● IEC 62304:2006/A1:2015\n● FDA Guidance document, “Guidance for the Content of Premarket Submissions\nfor Software Contained in Medical Devices” and “Content of Premarket\nSubmission for Management of Cybersecurity in Medical Devices.”\nU\nsability \n● IEC 62366-1:2007/2015\n● FDA Guidance document, “Applying Human Factors and Usability Engineering\nto Medical Devices”\nB\niocompatibility \n● ISO 10993-5:2009\n● ISO 10993-10:2010\n● ISO 10093-23:2021\nS\nUMMARY OF CLINICAL TESTING \nAn IRB-approved clinical study has been conducted to validate the ability of Alio to quantify the \nnew measurements and support the proposed expanded indications. Alio was studied in a multi -\ncenter, prospective study with 125 subjects. The purpose of this investigational study is to establish \nthe accuracy of Alio in the assessment of abnormal potassium levels, and measurement of Hgb \nand Hct, compared to the standard of care blood results and heart rate. \nT\nhe clinical validation study evaluated patients within the defined Hgb and Hct reference range s \n(7-15 g/dL Hgb, 21-45% Hct) with only a single value recorded outside the ranges. The results of \nthe study demonstrate that Alio can accurately assess abnormal potassium levels  and measure \nhemoglobin (Hgb) and hematocrit (Hct) when placed on an arteriovenous access site in patients \nwith ESKD. The results further confirm that Alio can still accurately measure heart rate and record \nauscultation sound data at the new location. In conclusion, the results of this IRB study support \nthe safety and efficacy of the device for the clinical intended use. \nCO\nNCLUSION \nBased on the information submitted in this premarket notification, and based on the indications \nK223073\nPage 4/5"
  },
  {
   "page": 8,
   "text": "Traditional 510(k) Premarket Notification Alio \nfor use, technological characteristics and performance testing, Alio raises no new questions of \nsafety and effectiveness and is substantially equivalent to the predicate devices in terms of \nsafety, efficacy, and performance \nK223073\nPage 5/5"
  }
 ]
}
