{
 "submission_number": "K230812",
 "device_name": "Withings Scan Monitor 2.0",
 "decision_year": 2023,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "510(k) Summary\n1. Submitter\nApplicant: Withings\n2RueMauriceHartmann\nIssy-Les-Moulineaux\nFrance92130\nSubmissionCorrespondent: KhushbooSurendran\nRegulatoryAffairsManager\nPhone:857-233-2681\nEmail:khushboo.surendran@withings.com\nDatePrepared: March23,2023\n2. Subject deviceInformation\nDeviceName: WithingsScanMonitor 2.0\nRegulationname:\nRegulationnumber:\nElectrocardiograph\n21CFR870.2340\nRegulatoryClass: ClassII\nProductCode: DPS,DXH\n510(k) reviewpanel: Cardiovascular\n3. PredicatedeviceInformation\nPredicateManufacturer: Withings\nPredicatedevicename: ScanMonitor\nPredicate510(k) number: K201456\n4. Descriptionof the device\nThe Withings Scan Monitor 2.0 is aconnected smart scale with a retractable handle, with\nBluetooth and Wi-Fi capabilitiesthat connects to a companionmobileapplication.TheWithings\nScan Monitor 2.0 is intended to create, record, store, transfer and display lead-IIandlead-IIIof\natwo-channel electrocardiogram(ECG).\nWhen a user stands on the scale and holds the handle attached to it, a 30 second ECG\nrecording begins. The Withings Scan Monitor 2.0 software analyzes data collected by the\nelectrical sensorspresenton thescaletogeneratelead-IIandlead-IIIsimultaneouslyandderive\nlead-I and leads aVR, aVF and aVL, calculate heart rate, and providearhythmclassificationto\nthe user that is displayed on the scale. The companion applicationisintendedtodisplay,store,\nmanageandsharedata.\nTheWithingsScan Monitor 2.0classifiesECGsignalsasfollows:\nPage6-1\nK230812"
  },
  {
   "page": 5,
   "text": "● Normal SinusRhythm\n● Atrial Fibrillation\n● Inconclusive\n● Noise - Inconclusive\n5. Indications for Use/Intended Use:\nThe Withings Scan Monitor 2.0 is intended to record, store and transfer lead IIandlead-IIIofa\ntwo-channel electrocardiogram (ECG). In addition, it calculates and displays leads I,aVR,aVF,\naVL.The Withings Scan Monitor 2.0 also displays ECG rhythms and detects the presence of\natrial fibrillation(whenthemonitor isprescribedor usedunder careofaphysician).\nThe Withings Scan Monitor 2.0 is intended for use by healthcare professionals, patients with\nknownor suspectedheartconditionsandhealth-consciousindividuals.\nThe Withings Scan Monitor 2.0 is intended for adultpatientsinhospitals,clinics,long-termcare\nfacilities,andhomes.\n6. Comparison to the Predicate\nCharacterist\nics\nSubject device: Withings\nScan Monitor 2.0\nPredicate device: Scan\nMonitor\nComparison to predicate\ndevice\nDevice\nName Withings Scan Monitor 2.0 Scan Monitor NA\nNumber of\nleads\n6-Lead 1-Lead Substantially equivalent. The\nonly minor difference is that\nthe subject device records\nlead II and lead-III of a\ntwo-channel electrocardiogram\n(ECG) and calculates lead I,\nwhereas the predicate device\nanalyzes a single-channel\nECGand displays only lead I\nECG. Both devices use ECG\nLead I for rhythm\nclassification assessment.\nLead II, lead III, aVR, aVFand\naVL are for information\npurposes only and are\nvalidated in the clinical study\nagainst the gold standard (12\nlead ECG).\nManufactur\ner\nWithings Withings Identical\n510(k) K230812 K201456 NA\nRegulation\nNumber\n21 CFR 870.2340\n21 CFR 870.2920\n21 CFR 870.2340\n21 CFR 870.2920\n21 CFR 870.2700\nIdentical, except for the\nregulation for oximeter which\ndoes not apply to the subject\ndevice\nClass II II Identical\n510(k)\nReview\nPanel\nCardiovascular Cardiovascular Identical\nDevice\nClass/Name\nElectrocardiograph\nTransmitters and Receivers,\nElectrocardiograph,\nTelephone\nElectrocardiograph\nTransmitters and Receivers,\nElectrocardiograph, Telephone\nOximeter\nIdentical, except that the\npredicate device can also\nmeasure oxygen saturation of\narterial hemoglobin (%SpO2)\nPage6-2\nK230812"
  },
  {
   "page": 6,
   "text": "and therefore is also an\noximeter\nProduct\nCode\nDPS, DXH DPS, DXH, DQA Identical, except that the\npredicate device can also\nmeasure oxygen saturation of\narterial hemoglobin (%SpO2)\nand therefore has an\nadditional product code (DQA)\nPrescription\n/ OTC\nPrescription and OTC Prescription and OTC Identical for the ECG\nacquisition and the atrial\nfibrillation detection\nfunctionalities as Scan Monitor\nand Withings Scan Monitor\n2.0.\nIntended\nuse and\nIndications\nfor Use\nThe Withings Scan Monitor\n2.0 is intended to record,\nstore and transfer lead II and\nlead-III of a two-channel\nelectrocardiogram (ECG). In\naddition, it calculates and\ndisplays leads I, aVR, aVF,\naVL.\nThe Withings Scan Monitor\n2.0 also displays ECG\nrhythms and detects the\npresence of atrial fibrillation\n(when the monitor is\nprescribed or used under care\nof a physician).\nThe Withings Scan Monitor\n2.0 is intended for use by\nhealthcare professionals,\npatients with known or\nsuspected heart conditions\nand health-conscious\nindividuals.\nThe Withings Scan Monitor\n2.0 is intended for adult\npatients in hospitals, clinics,\nlong-term care facilities, and\nhomes.\nScan Monitor is intended to\nrecord, store and transfer\nsingle-channel\nelectrocardiogram (ECG)\nrhythms.\nThe Scan Monitor also displays\nECGrhythms and detects the\npresence of atrial fibrillation\n(when the monitor is prescribed\nor used under the care of a\nphysician).\nThe Scan Monitor is intended\nfor use by healthcare\nprofessionals, patients with\nknown or suspected heart\nconditions and health-conscious\nindividuals.\nThe Scan Monitor is also\nindicated for use in measuring\nand displaying functional\noxygen saturation of arterial\nhemoglobin (%SpO2).\nThe Scan Monitor is intended\nfor adult patients in hospitals,\nclinics, long-term care facilities,\nand homes.\nSubstantially equivalent, The\npredicate device also allows\nfor the measurement of\noxygen saturation of arterial\nhemoglobin (%SpO2) with the\npredicate device. Both devices\nrecord, store and display\nECGs.\nIntended\npopulation\nAdults with known or\nsuspected heart conditions\nand health-conscious\nindividuals\nAdults with known or suspected\nheart conditions and\nhealth-conscious individuals\nIdentical\nEnvironmen\nt Use\nHospitals, clinics, long term\ncare and home use\nHospitals, clinics, long-term\ncare and home use\nIdentical\nTable 6-1: High-level comparison between the subject device (Withings Scan Monitor 2.0)\nand previously cleared device (Scan Monitor) for intended use, and indications of use.\nBoth devices are intended to record, store and transfer electrocardiogram (ECG) and display\nECGrhythmsanddetectthepresence ofatrial fibrillation.\nBoth devices have a similar intended population, i.e. healthcare professionals, patients with\nknownor suspectedheartconditions,health-consciousindividualsandadults.\nBoth devices are intended for adult patients in hospitals, clinics, long-term care facilities, and\nhomes.\nPage6-3\nK230812"
  },
  {
   "page": 7,
   "text": "Both devices consist of thecombination oftheelectromechanical assembly(ScanWatchfor the\npredicate device and Body Scan for the subject device) and the relatedsoftwarebrickincluded\nin the Health Mate companion app. For the ECG feature, both devices areintended tobe used\nwhenprescribedor usedunder thecareofaphysician.\nTechnological\nCharacteristic\nSubject device: Withings\nScan Monitor 2.0\nPredicate device: Scan\nMonitor\nComparison to predicate device\nHardware Interface Body Scan (scale) Scan Watch (watch) Substantially equivalent. Please refer to \nthe bench testing and clinical study report \nthat demonstrate substantially equivalent \nperformance. Therefore, differences in \nhardware interface are substantially \nequivalent. \nPrinciples of\nOperation\nUser completes the circuit\nwith skin contact and\nhardware collects and\ntransmits electrical potentials\nto the microcontroller unit to\nconvert and display ECG\nwaveform. After acquisition,\nthe Withings Scan Monitor\n2.0 uses the ECGwaveforms\nfromthe Withings Body\nScan, and the Withings Scan\nMonitor 2.0 algorithms\nprocess and classify the\nsignal and display the\nclassification to the user.\nUser completes the circuit\nwith skin contact and\nhardware collects and\ntransmits electrical potentials\nto the microcontroller unit to\nconvert and display ECG\nwaveform. After acquisition,\nthe Scan Monitor uses the\nECGwaveforms fromthe\nWithings Scan Watch, and the\nWithings Scan Monitor 2.0\nalgorithms process and\nclassify the signal and display\nthe classification to the user.\nIdentical\nAnatomical\nsites\nFingers and feet. Left hand fingers to right wrist\nor vice versa\nSubstantially equivalent. The first main\ndifference between the two devices is the\nsite of ECGmeasurement. Please refer\nto the bench testing results that show that\nthe subject device has lower RMSE\ndistribution with a 12-lead ECGdevice\nthan that of the predicate device and\nshow that ECGwaveforms of the\npredicate and subject devices are\nequivalent in terms of visibility of P-wave,\nT-wave, QRScomplex visibility and\npolarity and durations. Therefore the\nanatomical site differences do not raise\nany issue of effectiveness in terms of\nECGsignal quality and also atrial\nfibrillation detection.\nAcquisition\nposition\nStanding up on the device Seated with arms rested on a\ntable\nSubstantially equivalent. Please refer to\nthe bench testing results that show that\nthe subject device has lower RMSE\ndistribution with a 12-lead ECGdevice\nthan that of the predicate device and\nsubject devices are equivalent in terms of\nvisibility of P-wave, T-wave, QRS\ncomplex visibility and polarity and\ndurations. Therefore the acquisition site\ndifference does not raise any issue of\neffectiveness in terms of ECGsignal\nquality and also atrial fibrillation detection.\nPage6-4\nK230812"
  },
  {
   "page": 8,
   "text": "Number of ECG\nmeasuring\nelectrodes\nThree ECGmeasuring\nelectrodes\nTwo ECGmeasuring\nelectrodes\nSubstantially equivalent. The second\nmain difference between the two devices\nis the number and function of the ECG\nelectrodes, resulting in the different\nnumber of leads. The subject device has\nthree (3) ECGmeasuring electrodes that\ncome in contact with left fingers, right\nfingers, left foot, whereas the predicate\nhas two (2) ECGmeasuring electrodes\nthat come in contact with the wrist.\nNumber of\nfeedback\nelectrodes\nTwo (2) feedback electrodes One (1) feedback electrodes Substantially equivalent.The subject\ndevice has two (2) feedback electrodes\non the sole of the right foot serving as a\nfeedback mechanismto eliminate\nenvironmental electromagnetic\ninterference, whereas the predicate has\none reference electrode that comes in\ncontact with the fingers to eliminate\nenvironmental electromagnetic\ninterference by a similar feedback\nmechanism.\nECG acquisition\nduration 30 seconds 30 seconds Identical\nResolution 16 bits 16 bits Identical\nSampling Rate\n500Hz 300Hz\nSubstantially equivalent. The subject\ndevice has a higher sampling frequency\nthat does not affect the performance of\nthe ECGacquisition\nData storage 8 Mbytes 8 Mbytes Identical\nAnalog Filter\nBandwidth\n0.033Hz - 200Hz 0.34 Hz - 52 Hz Substantially equivalent. The subject\ndevice has a wider detection bandwidth\nthat does not affect the performance of\nthe ECG-SW1 AFib detection as the\nEquivalence between Withings Scan\nMonitor 2.0 and Withings Scan Monitor\nECGWaveforms report concludes\nECG\nClassification\nResults\nNormal Sinus Rhythm\nAtrial Fibrillation\nInconclusive\nNoise\nNormal Sinus Rhythm\nAtrial Fibrillation\nInconclusive\nNoise\nIdentical\nLocation of signal\nprocessing\nIn the device In the device Identical\nFirmware\nalgorithm\nECG-SW1 algorithm ECG-SW1 algorithm Identical\nPower Supply:\nBattery\nBattery Life\n(typical)\nRechargeable Lithium-ion\nbattery\nRechargeable Lithium-ion\nbattery\nIdentical\nDegree of\nprotection\nType BF- Applied parts Type BF- Applied parts Identical\nStandards IEC 60601-1\nIEC 60601-1-2\nIEC 60601-2-47\nANSI/AAMI EC57\nIEC 60601-1\nIEC 60601-1-2\nIEC 60601-2-47\nANSI/AAMI EC57\nIdentical\nPage6-5\nK230812"
  },
  {
   "page": 9,
   "text": "AAMI TIR69:2017/(R2020)\nANSI IEEEC63.27-2017\nFCC testing per part 15\nAAMI TIR69:2017/(R2020)\nANSI IEEEC63.27-2017\nFCC testing per part 15\nDisplay format LCD screen\n320 x 240 pixels\nOLED screen\n116 x 80 pixels\nSubstantially equivalent, no impact on the\ndisplay. Bigger screen on the subject\ndevice for the 6-lead display\nPhysical Specs:\nDimensions Weight\n372 x 446 x 45 mm\n4.4 kg\n240 x 38.4 x 13.2 mm\n0.058 kg\nSubstantially equivalent. The subject \ndevice is bigger than the predicate device \nallowing it to have bigger electrodes and \ntherefore more reliable ECG signal \nacquisitions. \nEnvironmental:\nOperating Temp\nStorage\nOperating: +5°C to 35°C\nStorage: -10°C to 50°C\nOperating: +5°C to 40°C\nStorage: -20°C to 70°C Substantially equivalent\nCommunications,\nCompanion Mobile\nApplication\nSetup in BLE\nScale used via WIFI and BLE\nSetup in BLE\nWatch used via BLE Substantially equivalent\nTable 6-2: High-level comparison between the subject device (Withings Scan\nMonitor 2.0) and previously cleared device (Scan Monitor) for technological\ncharacteristics.\nAt a high level, the subject device records a two channel ECG utilizing three electrodes on the \nsmart scale that can then be transferred and displayed to the user or healthcare professional on \nthe companion mobile application. Similarly, the predicate device records a single channel ECG \nusing three electrodes on the smart watch and displays the results on a companion mobile \napplication.\nThe subject device has the same intended use and indications for use as the predicate device \nincluding the intended use population and intended use environment. Both devices are intended \nto record, store and transfer electrocardiogram (ECG) and display ECG rhythms and detect the \npresence of atrial fibrillation. Minor differences in the number of leads is intended to provide \nadditional information but does not affect the substantial equivalence  of the device and does \nnot alter the intended clinical application.\nThe fundamental technology of using stainless steel electrodes to measure ECG and detect \natrial fibrillation is the same for the subject device and the predicate device. The minor technical \ndifferences do not raise different questions of safety and effectiveness because the non clinical \ntesting, usability testing and clinical testing demonstrate equivalent device performance as the \npredicate device.\n7. Summary of Performance Testing\nNon Clinical Testing\nAll necessary performance testings were conducted on the subject device to support a \ndetermination of substantial equivalence to the predicate device. This testing included testing to \nthe following standards:\n● IEC 60601-1:2005, ANSI AAMI ES60601-1:2005/A2:2021 Medical Electrical Equipment\n–Part1:General RequirementsFor BasicSafetyAndEssential Performance,\n● IEC 60601-1-2:2014Medical Electrical Equipment–Part1-2:General RequirementsFor\nBasic Safety And Essential Performance - Collateral Standard: Electromagnetic\nCompatibilityRequirementsAnd Tests,and\nPage6-6\nK230812"
  },
  {
   "page": 10,
   "text": "● IEC 60601-2-47:2012Medical Electrical Equipment–Part2-47:Particular Requirements\nFor The Basic Safety And Essential Performance Of Ambulatory Electrocardiographic\nSystems.\n● IEC 60601-1-11: Medical electrical equipment - Part 1-11: General requirements for\nbasic safety and essential performance - Collateral Standard: Requirementsfor medical\nelectrical equipment and medical electrical systems used in the home healthcare\nenvironment.\n● ANSI/AAMI EC57: Testing and reporting performance results of cardiac rhythm and\nST-segmentmeasurementalgorithms.\n● AAMI TIR69:2017/(R2020) - Technical Information Report Risk management of\nradio-frequency,wirelesscoexistencefor medical devicesandsystems\n● ANSI IEEE C63.27-2017 - American National Standard for Evaluation of Wireless\nCoexistence\n● FCCtesting per part15\nThe device was tested for cytotoxicity, sensitization, irritation and intracutaneous irritation as per \naccording to “Biological evaluation of medical devices- Part 1: Evaluation and testing within a \nrisk management process”, 2020.\nSoftware verification and validation was performed per FDA guidance “Guidance for the Content \nof Premarket Submissions for Software Contained in Medical Devices”. The software for \nWithings Scan Monitor 2.0 is considered to have a “moderate” level of concern.\nHuman Factors Testing\nHuman Factors Validation testing was performed on the Withing Scan Monitor 2.0 to \ndemonstrate substantial equivalence for the intended users, uses and use environments. Testing \nwas conducted per FDA guidance “Applying Human Factors and Usability Engineering to \nMedical Devices”. The Human Factor Validation study was performed in the U.S. with US \nparticipants and was conducted with 2 user groups:\n1. Adultlayusersofages22-64years,and\n2. Elderlylayusersofages65+years\nBothuser groupsincludedparticipantswhoareamixoflayuserswith andwithoutAFib.\nThe validation protocol includedsimulatedusescenarios,critical knowledge taskquestions,and\ninterview questions to collect objective and subjective data to help determine potential root\ncausesofanyuseerrorsand difficultiesrelated totheuser interface.\nUsers demonstrated a verygood level ofunderstandingandusageoftheproduct.Overall users\nwere able to record the ECG measurements, interpret the results and understand when it is\nappropriate to seek medical help. They were also able to answer simple and more complex\nquestionsaroundthecontraindicationsand warningsoftheproduct.\nAlgorithm Testing\nThree distinct sets ofdata wereusedto designthealgorithm.Eachdatasetisusedinoneofthe\nusual three stages of a robust Machine Learning algorithm development: training, testing, and\nvalidation of the final (“locked”) algorithm. In order to prevent any data leak or overfitting,there\nis no overlap between these three datasets. In particular, the data used for validation is\nindependent from any training or testing since therecordingscomefromseparate,independent\nsources:devices,patients,ECGreviewersandcenterswereall different.\nPage6-7\nK230812"
  },
  {
   "page": 11,
   "text": "Publicly available datasets were utilized for the training dataset. The testing datasetsconsistof\nseveral smaller datasets. A summary of the demographic characteristics of the test data set is\nprovidedinthetablebelow:\nTest Data Set 1 (n=137) Test Data Set 2 (n=262)\nDemographic\nCharacteristics\nDemographic\nCharacteristics\nAge Age\n66.6 +/- 13.5 68.2 +/- 14.8\nSex Sex\n(N) (%) (N) (%)\nMale 81 59 Male 160 61\nFemale 56 41 Female 102 39\nBMI (kg/m2) BMI (kg/m2)\n27.8 +/- 5.9 27.5 +/- 5.7\nHeight (cm) Height (cm)\n169.1 +/- 10.1 169.2 +/- 9.2\nWeight (kg) Weight (kg)\n81.3 +/- 20.7 78.9 +/- 17.6\nCardiovascular Risk Factors Cardiovascular Risk Factors\nHypertension Hypertension\n59/137 (43%) 135/262 (52%)\nDyslipidemia Dyslipidemia\n29/137 (21%) 90/262 (34%)\nOverweight or Obesity Overweight or Obesity\n75/137 (55%) 111/262 (42%)\nDiabetes Diabetes\n16/137 (22%) 57/262 (22%)\nTable 6-3: Demographic Characteristics of the ECG-SW1 algorithm test data set.\nPage6-8\nK230812"
  },
  {
   "page": 12,
   "text": "Clinical Study\nThe clinical study was a prospective, cross-sectional, diagnostic, multicentric open-label study\nwith theanticipatedtotal number ofsubjectsthatwereplannedtoberecruitedtomeetthetarget\nwas 250 patients of which 125 subjects with a known diagnosis of AF and 125 subjects with a\nknown diagnosis of SR. The purpose of the study was to validate a rhythm classification\nalgorithm ECG-SW1 running on the subject device Withings Scan Monitor 2.0 (WBSSM2) and\nits ability to detect and classify heart rhythms into one of four categories (sinus rhythm (SR),\natrial fibrillation (AF), inconclusive or noise) using a six-lead ECG strip and to validate the\nWithings Scan Monitor 2.0 (WBSSM2) ability to generate a 6-lead electrocardiogram (ECG)\nthat isclinicallyequivalenttoastandard12-leadECG.274patientswereincludedinthepresent\nstudy. 40 patients had to be excluded from the data analysis. Withings Scan Monitor 2.0\n(WBSSM2) classified as “noise” 7.7% of the valid ECG records (25/321). Of the remaining\nsignals (at rest + after effort), excluding other arrhythmias, Withings Scan Monitor 2.0\n(WBSSM2) reached a sensitivity of 0.99 with a 95% confidence interval of [0.93, 1.0] and a\nspecificity of 0.99 with a 95% confidence interval of [0.97, 1.0]. Withings Scan Monitor 2.0\n(WBSSM2) accuracies computed on the visibility of all ECG waves (P-waves, QRS complexes\nand T-waves) was above 0.992. Polarity accuracy was 0.986 for P-waves, 0.948 for QRS\ncomplex, and 0.911 for T-waves. The standard deviation of the differences of duration of PR\ninterval and QRS width between the signals of Withings Scan Monitor 2.0 (WBSSM2) and the\n12-lead gold standard ECG device was < 20 ms,thatislessthan halfthelengthofthesmallest\ngraduation on a standard paper ECG trace. The standarddeviationofdifferencesofdurationof\nQTintervalswas30.3ms.Finally,themean differencebetween heartrate measuredbyWithings\nScan Monitor 2.0 (WBSSM2) and heart rate measuredonthe12-leadECGwas-0.96bpmwith\na 3.81 bpm standard deviation (“noise” ECGs excluded). The standard deviation of 3.81 bpm,\nbeingbelowtheacceptablethresholdfor heartratemeasurementserror of10%.\nThe table below presents the full confusion matrix for the subject device performance\nincludingall 4outputs.\nWithings Clinical Study\n(321 participants)\n12-lead Reference ECG signals reviewed by cardiologists\nNormal\nSinus\nRhythm\nAtrial\nFibrillation Inconclusive Noise TOTAL\n6-lead\nWithings Scan\nMonitor 2.0\nNormal Sinus\nRhythm 170 1 9 5 185\nAtrial\nFibrillation 1 74 0 2 77\nInconclusive 4 8 21 1 34\nNoise -\nInconclusive 3 18 2 2 25\nTOTAL 178 101 32 10 321\nTable 6-4:Confusionmatrixfor WithingsScanMonitor 2.0Vs12-leadReference ECG\nclassificationreviewedbycardiologists\nPerformance Comparison to predicate device\nThe table below provides the performance for theWithingsScan Monitor 2.0comparedtothe\nPage6-9\nK230812"
  },
  {
   "page": 13,
   "text": "predicatedevice(WithingsScanMonitor).\nAtrial Fibrillation /Normal Sinus Rhythm Withings Scan Monitor 2.0 Withings Scan Monitor\nSensitivity [95% confidence interval lower\nbound]\n0.73 [0.639] 0.77 [0.675]\nSpecificity [95% confidence interval lower\nbound]\n0.955 [0.914] 0.965 [0.912]\nSensitivity AF/NSR only [95%  confidence interval \nlower bound] (\"Inconclusive\" and \"noise\" excluded.) 0.989 [0.928] 0.963 [0.894]\nSpecificity AF/NSR only [95%  confidence interval \nlower bound] (\"Inconclusive\" and \"noise\" excluded.) 0.994 [0.968] 1.000 [0.967]\nTable 6-5:Performancefor theWithingsScanMonitor 2.0compared tothepredicatedevice\nThe sensitivity of Withings Scan Monitor wasestimatedtobe77%(lower bound95%CI=67.5%)\nwhereas the sensitivity of the Withings Scan Monitor 2.0 was 73.3% (lower bound\n95%CI=63.9%). Although there are differences in sensitivities between the two devices, both\ndevices have equivalent performance because both devices use the same algorithm and meet\nthe confidence intervals criteria and the difference in terms of sensitivity is not statistically\nsignificant.\n8. Conclusion\nThe WithingsScan Monitor 2.0hassimilar intendeduseandtechnological characteristicsasthe\npredicate device. Differences in technological characteristics were assessed through\nperformance testing to show that the differences do not raise different questions of safety and\neffectiveness compared to the predicate device. Software verification and validation,\nNon-clinical testing, human factors and clinical study data demonstrate that the Withings Scan\nMonitor 2.0issubstantiallyequivalenttothepredicatedevice.\nPage6-10\nK230812"
  }
 ]
}
