{
 "submission_number": "K230842",
 "device_name": "SignalHF (IM008)",
 "decision_year": 2023,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "Implicity 510(K) Submission for K230842 \n1  \n \n510(k) Summary \nThis summary of 510(k) safety and effectiveness information is submitted in accordance with the \nrequirements of 21 CFR 807.92 \n \n1 Submitter \n \nApplicant IMPLICITY INC \n185 ALEWIFE BROOK PARKWAY - SUITE 210 \nCAMBRIDGE, MA 02138 \nUSA \nPhone: +33 6 76 731 731 \nContact Person                          Caroline Florequin  \nHead of QARA  \nIMPLICITY INC \n185 ALEWIFE BROOK PARKWAY - \nSUITE 210 CAMBRIDGE, MA 02138 \nUSA \ncaroline.florequin@implicity.com \nPhone: +33 6 66 21 35 91 \n \nAssisted by Mark Johnson \nRegulatory consultant to Implicity Inc \nMJ Medtech Consulting Services LLC \n4587 Canvasback rd \nBlaine, Washington \n98230 \n+1 (503) 575-5886 \n \n      Date prepared:   October, 25th 2023 \n      510(k) number:                         K230842 \n \n2 Device Information \n \nTrade Name SignalHF \nCommon Name IM008 \nClassification 21CFR- 870.2210 - Adjunctive predictive cardiovascular \nindicator, Class II – Medium  \nPage 1 of 12"
  },
  {
   "page": 5,
   "text": "Implicity 510(K) Submission for K230842 \n2  \nProduct Code QNL   \n \n3 Predicate Device \nThe predicate and reference device for SignalHF are:  \n \nPredicate Device        Acumen™ Hypotension Prediction Index (HPI), Edwards Lifesciences, LLC K203224 \n \n \n Subject Device Predicate Device Comparison to Predicate Device \nDevice Name \nSignalHF Acumen™ Hypotension \nPrediction Index (HPI) \n \nManufacturer IMPLICITY INC Edwards Lifesciences, LLC  \n510(k) #  K203224  \nRegulation \nNumber \n 21 CFR 870.2210  21 CFR 870.2210 Same \nClass II II Same \nDevice Class / \nName \nMedium term adjunctive \npredictive cardiovascular \nindicator. \nAdjunctive predictive \ncardiovascular indicator. \nSame \nProduct Code \nQNL QAQ Similar, Product \ncodes are not the \nsame, but similar.  \nBoth devices are \nSaMD.  Incoming \ndata is similar but \nnot the same.  \nProduct Code QAQ \nspecifically identifies \nhypotension as the \ntarget area. \nProduct Code \nDevice \nDefinition \nMedium-Term Adjunctive \nPredictive Cardiovascular \nIndicator \nThe adjunctive predictive \ncardiovascular indicator is a \nprescription device that uses \nsoftware algorithms to \nanalyze cardiovascular vital \nAdjunctive Predictive \nCardiovascular Indicator \nThe adjunctive predictive \ncardiovascular indicator is \na prescription device that \nuses software algorithms \nto analyze cardiovascular \nvital signs and predict \nSame \nPage 2 of 12"
  },
  {
   "page": 6,
   "text": "Implicity 510(K) Submission for K230842 \n3  \nsigns and predict future \ncardiovascular status or \nevents within a defined \nmedium-term period.  This \ndevice is intended for \nadjunctive use with other \nphysical vital sign parameters \nand patient information and is \nnot intended to \nindependently direct therapy. \nfuture cardiovascular \nstatus or events.  This \ndevice is intended for \nadjunctive use with other \nphysical vital sign \nparameters and patient \ninformation and is not \nintended to \nindependently direct \ntherapy. \nSoftware  \nLevel of \nConcern \nModerate \n  \nModerate Same \n \n \n4 Device Description  \nSignalHF is a software as medical device (SaMD) that uses a proprietary and validated algorithm, the SignalHF \nHF Score, to calculate the risk of a future worsening condition related to Heart Failure (HF). The algorithm \ncomputes this HF score using data obtained from (i) a diverse set of physiologic measures generated in the \npatient’s remotely accessible pre-existing cardiac implant (activity, atrial burden, heart rate variability, heart \nrate, heart rate at rest, thoracic impedance (for fluid retention), and premature ventricular contractions per \nhour), and (ii) his/her available Personal Health Records (demographics).  SignalHF provides information \nregarding the patient's health status (like a patient's stable HF condition) and also provides alerts based on \nthe SignalHF HF evaluation. Based on an alert and a recovery threshold on the SignalHF score established \nduring the learning phase of the algorithm and fixed for all patients, our monitoring system is expected to \nraise an alert 30 days (on median) before a predicted HF hospitalization event (see Figure 1). \n \nFigure 1. An example of a graph displaying the SignalHF score over time, crossing the alert threshold. \n \nSignalHF does not provide a real -time alert. Rather, it is designed to detect chronic worsening of HF status. \nSignalHF is designed to provide a score linked to the probability of a future decompensated heart failure \nevent specific to each patient. Using th is adjunctive information, healthcare professionals can make \nadjustments for the patient based on their clinical judgement and expertise. \n \nThe score and score -based alerts provided through SignalHF can be displayed on any compatible HF \nmonitoring platform, including the Implicity platform. The healthcare professional (HCP) can utilize the \nPage 3 of 12"
  },
  {
   "page": 7,
   "text": "Implicity 510(K) Submission for K230842 \n4  \nSignalHF HF score as adjunct information when monitoring CIED patients with remote monitoring \ncapabilities. \n \nThe HCP’s decision is not based solely on the device data which serves as adjunct information, but rather on \nthe full clinical and medical picture and record of the patient.  \n \n5 Indication for Use  \n \nIndication for use : \n \nThe SignalHF System is intended for use by qualified healthcare professionals (HCP) managing patients over \n18 years old who are receiving physiological monitoring for Heart Failure surveillance and implanted with \na compatible Cardiac Implantable Electronic Devices (CIED)  (i.e., compatible pacemakers, ICDs, and CRTs) . \nThe SignalHF System provides additive information to use in conjunction with standard clinical evaluation.  \nThe SignalHF HF Score is intended to calculate the risk of HF for a patient in the next 30 days. \nThis System is intended for adjunctive use with other physiological vital signs and patient symptoms and \ninformation and is not intended to independently direct therapy.  \n \nIndication for use of predicate:  \n \nThe Edwards Lifesciences Acumen Hypotension Prediction Index feature provides the clinician with \nphysiological insight into a patient’s likelihood of future hypotensive events (defined as mean arterial \npressure < 65 mmHg for at least one minute in duration) and the associated hemodynamics.  \n \nThe Acumen HPI feature is intended for use in surgical or non -surgical patients receiving advanced \nhemodynamic monitoring. \nThe Acumen HPI feature is considered to be additional quantitative information regarding the patient’s \nphysiological condition for reference only and no therapeutic decisions should be made based solely on the \nHypotension Prediction Index (HPI) parameter.  \n \n \nComparison of the two indication for use statements :  \n● Same target users (HCP).  \n● Both provided adjunctive information  \n● Same type of input data (physiological data) \n● Both devices produce an output future risk score  \n● Different input data: CIEDs data for the subject device and blood pressure and associated \nhemodynamics for the predicate device (HPI).  \n \n6 Technological Characteristics \nSignalHF (the subject device) and the Predicate Device have substantially equivalent fundamental \nscientific technology. Both consist of: \n● physiologic data analysis performed using machine learning  \n● software being deployed as a cloud service` \n● input data comes from cardiac vital signs monitors \n \nPage 4 of 12"
  },
  {
   "page": 8,
   "text": "Implicity 510(K) Submission for K230842 \n5  \nBased on the assessment and comparison of the technical characteristics of the subject and predicate \ndevice, it is determined that both systems have been developed using similar methodologies, offer a future \nrisk score as part of the intended use, and provide adjunct information to the healthcare professional in \nmanagement of the patient population. The technical characteristics of both devices have been determined \nto be substantially equivalent. \n \n7 Non-clinical Performance \nNon-clinical testing was conducted to assess algorithm performance and to verify that SignalHF performs as \nintended.  \n \nSoftware verification and validation testing was conducted, and documentation was provided as \nrecommended by FDA’s Guidance for Industry and FDA Staff, “Guidance for the Content of Premarket \nSubmissions for Software Contained in Medical Devices.  The softw are for this device was considered as \nmoderate level of concern. Testing was conducted to ensure that the SignalHF algorithm works as designed. \n \nAlgorithm performance testing was assessed using SNDS (the SYSTÈME NATIONAL DES DONNÉES DE SANTÉ) \ndatabases as well as Implicity proprietary databases.  \nThe results of the testing demonstrate that SignalHF performs to its specifications and meets its intended \nuse, which is substantially equivalent to that of the predicate device. \nA traditional clinical study was not required.  \n \nFORESEE-HF Study is a non-interventional clinical retrospective study designed to evaluate a SignalHF score \nresulting from the combination of multiple sensor measurements collected from multi-brands CIEDs and the \ndata stored in the French national health d atabase “SNDS” in order to detect signs of worsening HF. The \nfollow-up period is defined as 2017-2021. \n \nInclusion and exclusion criteria \nAll patients that meet the following criteria were  included in the study: \n1. Implanted with a ICD / CRT- D / PM / CRT -P, manufactured by Medtronic, Boston Scientific \nand Biotronik, compatible with thoracic impedance recording \n2. With at least one remote monitoring data transmission during the follow-up period of 2018-\n2021 \nPatients were excluded from the trial if they presented data quality issues:  \n1. Patients with unspecified device type in the retrospective database \n2. Patients with multiple devices between 2010 and 2021 \n \nCoprimary endpoints \nThe coprimary endpoints of the study for ICD/CRT-D  devices are: \n- Sensitivity for detecting hospitalizations with HF as primary diagnosis  > 40% \n- Unexplained alert rate per patient-year < 2.0 \n- 75% of true positive alerts are raised at least 15 days before HF hospitalization event \nThe coprimary endpoints of the study for pacemaker/CRT-P devices  are: \n- Sensitivity for detecting hospitalizations with HF as primary diagnosis  > 30% \n- Unexplained alert rate per patient-year < 2.0 \nPage 5 of 12"
  },
  {
   "page": 9,
   "text": "Implicity 510(K) Submission for K230842 \n6  \n- 75% of true positive alerts are raised at least 15 days before hospitalization event \n \nThe population size of patients who match the inclusion criteria and are not excluded is 17,974 (PM 7,360, \nICD 5,642, CRT-D 4,116 and CRT-P 856; age 70.0 ± 13.3, male 70.20%).  \nDemographic Variable Train cohort Validation cohort  Clinical cohort  \nNb of patients  7556 3678 6,740 \nAge (years) 69.2 ± 13.9 70.9 ± 12.3 70.6 ± 13.0 \nSex     \n    Female (%) 28.43 29.50 30.03 \n    Male (%) 71.57 70.50 69.97 \nDevice model    \n  ICD (%) 33.72 28.17 30.54 \n  CRT-D (%) 23.13 23.33 22.40 \n  Pacemaker (%) 38.49 42.90 42.64 \n  CRT-P (%) 4.66 5.60 4.42 \nManufacturer device \nmodel \n   \n  Biotronik (%) 44.64 43.83 49.75 \n  Boston Scientific (%) 18.99 17.64 10.01 \n  Medtronic (%) 36.37 38.53 40.24 \nComorbidities    \nRenal failure(%) 10.26 10.47 11.56 \nHypertension(%) 37.43 40.33 40.54 \nDiabetes(%) 15.62 17.84 16.25 \nObesity/High BMI(%) 6.93 8.48 11.51 \n \nCoprimary Objective Results  \nSignalHF sensitivity, defined as sensitivity for detecting hospitalizations with HF as primary diagnosis, is above \n50% for Medtronic and Boston Scientific ICD and CRT -D devices. For Biotronik ICD and CRT -D products, the \nPage 6 of 12"
  },
  {
   "page": 10,
   "text": "Implicity 510(K) Submission for K230842 \n7  \nsensitivity reaches 70 %. The UAR PPY is always < 1.5 and the lower quartile on alerting time is always > 15 \ndays for ICD and CRT-D from all the manufacturers analyzed, except for Boston Scientific ICD/CRT-D devices, \nwhere it is > 15 days on average only. Concerning IPG and CRT -P devices, the sensitivity is 50.4 % for \nMedtronic devices and 45.3% for Biotronik and UAR PPY is always < 1 for both manufacturers. Lower quartile \non alerting time is > 15 days for Biotronik IPG/CRT -P devices, and on average due to low sample size for \nMedtronic IPG/CRT-Ps. Therefore, the three co-primary endpoints are reached. \n \nGlobal Performance  \nThe following presents the performance of SignalHF by device type as it relates to: \n● Sensitivity for detecting hospitalizations with HF as primary diagnosis, and \n● Unexplained alert rate per patient-year (PPY) \n● Lower quartile on alerting time (in days)  \nAll SignalHF performance metrics are available in the Clinical Evaluation Report (CER-IM008) \n \nEndpoints ICD/CRT-D population \nobjective \nSignalHF performance for \nICD/CRT-D devices \nSensitivity (%) > 40% 59.8% [54.0%; 65.4%] \nUnexplained Alert Rate PPY < 2.0 0.654 [0.614; 0.692] \nLower quartile on alerting \ntime (in days) \n> 15 days 35.0 [27.0; 52.0] \n \nEndpoints Pacemaker/CRT-P \n population \nobjective \nSignalHF performance for \npacemaker/CRT-P devices \nSensitivity (%) > 30% 45.9% [38.1%; 53.8%] \nUnexplained Alert Rate PPY < 2.0 0.470 [0.441; 0.502] \nLower quartile on alerting \ntime (in days) \n> 15 days 37 [24.5; 53.0] \n \nPerformance per manufacturer \nMEDTRONIC \n \nPage 7 of 12"
  },
  {
   "page": 11,
   "text": "Implicity 510(K) Submission for K230842 \n8  \n \nEndpoints ICD/CRT-D population objective SignalHF performance for Medtronic ICD/CRT-D \nSensitivity (%) > 40% 52.0% [43.6%; 60.2%] \nUnexplained Alert Rate \nPPY \n \n< 2.0 \n \n0.30 [0.28; 0.32] \nLower quartile on alerting \ntime (in days) \n \n> 15 days \n \n39.3 [21.0; 59.0] \n \n \nEndpoints \nPacemaker/CRT-P \npopulation objective \nSignalHF performance for \nMedtronic pacemaker/CRT-P \nSensitivity (%) > 30% 50.4% [30.6%; 70.2%] \nUnexplained Alert \nRate PPY \n< 2.0 0.71 [0.65; 0.78] \nLower quartile on \nalerting time (in days) \n \n> 15 days \n \n64.5 [8.0; 119.0] \n \n \nBOSTON SCIENTIFIC \n \n \nEndpoints ICD/CRT-D population objective SignalHF performance for Boston Scientific ICD/CRT-D \nSensitivity (%) > 40% 62.5% [46.9%; 75.8%] \nUnexplained Alert Rate \nPPY \n \n< 2.0 \n \n0.89 [0.81; 0.97] \nLower quartile on alerting \ntime (in days) \n \n> 15 days \n \n28.0 [13.0; 55.5] \n \nBIOTRONIK \n \nPage 8 of 12"
  },
  {
   "page": 12,
   "text": "Implicity 510(K) Submission for K230842 \n9  \n \nEndpoints ICD/CRT-D population objective SignalHF performance for Biotronik ICD/CRT-D \nSensitivity (%) > 40% 70.0% [60.6%; 77.9%] \nUnexplained Alert Rate \nPPY \n \n< 2.0 \n \n1.09 [1.00; 1.18] \nLower quartile on alerting \ntime (in days) \n \n> 15 days \n \n39.0 [25.8 ; 60.0] \n \n \n \nEndpoints \nPacemaker/CRT-P \npopulation objective \nSignalHF performance for \nBiotronik pacemaker/CRT-P \nSensitivity (%) > 30% 45.3% [36.9%; 53.9%] \nUnexplained Alert Rate \nPPY \n \n< 2.0 \n \n0.42 [0.39; 0.46] \nLower quartile on alerting \ntime (in days) \n \n> 15 days \n \n37.0 [25.5; 53.0] \n \nSUMMARY \nSignalHF performances are above target performances for all pre -defined patient groups \nexcept for Boston Scientific pacemaker/CRT -P devices, for which we did not have enough \ndata for training and evaluation of a HF prediction algorithm. \n \nPerformance analysis per manufacturer, device model type and number of \nleads \nMedtronic ICD/CRT-D devices \nPage 9 of 12"
  },
  {
   "page": 13,
   "text": "Implicity 510(K) Submission for K230842 \n10  \nEndpoints \nICD/CRT-D \npopulation \nobjective \nOne lead Two leads Three leads \nSensitivity (%) > 40% 43.5%  [29.6%; 58.5%] 49.3%  [35.8%; 63.0%] 62.7%  [48.0%; 75.4%] \nUnexplained \nalert rate PPY < 2.0 \n0.24  \n[0.20; 0.28] \n0.31  \n[0.27; 0.35] \n0.34  \n[0.30; 0.38] \nLower quartile \non alerting time \n(in days) \n> 15 days 59.0  [19.0; 163.0] 31.0  [10.0; 55.0] 57.0  [16.0; 96.0] \n \nMedtronic PM/CRT-P devices  \nEndpoints \nPacemaker\n/CRT-P \npopulation \nobjective \nOne lead Two leads Three leads \nSensitivity (%) > 30% 16.7%  [2.3%; 63.1%] 64.6%  [34.5%; 86.3%] Not available \nUnexplained \nalert rate PPY < 2.0 \n0.61  \n[0.42; 0.84] \n0.62  \n[0.56; 0.68] \n0.76 \n[0.60; 0.93] \nLower quartile \non alerting \ntime (in days) \n> 15 days 10.0 (CI not computable) 91.8  [20.0; 129.0] 106.3  [98.0; 131.0] \n \nBoston Scientific ICD/CRT-D devices \nPage 10 of 12"
  },
  {
   "page": 14,
   "text": "Implicity 510(K) Submission for K230842 \n11 \nEndpoints \nICD/CRT-D \npopulation \nobjective \nOne lead Two leads Three leads \nSensitivity (%) > 40% 71.2%  [40.3%; 90.0%] Not available 60.5%  [39.4%; 78.4%] \nUnexplained \nalert rate PPY < 2.0 \n0.69 \n[0.56; 0.84] \n0.49 \n[0.38; 0.60] \n0.56 \n[0.49; 0.64] \nLower quartile \non alerting time \n(in days) \n> 15 days 52.5 [15.0; 140.3] 53.8 [29.0; 179.0] 43.0 [11.3; 94.0] \nBiotronik ICD/CRT\n-D devices \nEndpoints \nICD/CRT-D \npopulation \nobjective \nOne lead Two leads Three leads \nSensitivity (%) > 40% 73.1%  [55.4%; 85.6%] 67.5%  [50.3%; 81.1%] 63.1%  [48.4%; 75.8%] \nUnexplained \nalert rate PPY < 2.0 \n0.88 \n[0.76; 1.01] \n0.76 \n[0.64; 0.88] \n0.63 \n[0.54; 0.71] \nLower quartile \non alerting time \n(in days) \n> 15 days 41.0 [22.0; 64.8] 62.75 [30.0; 157.0] 54.0 [18.5; 88.0] \nBiotronik PM/CRT-P devices \nPage 11 of 12"
  },
  {
   "page": 15,
   "text": "Implicity 510(K) Submission for K230842 \n12  \nEndpoints \nPacemaker/\nCRT-P \npopulation \nobjective \nOne lead Two leads Three leads \nSensitivity \n(%) > 30% 29.4%  [11.2%; 58.0%] 40.2%  [30.9%; 50.2%] 48.0%  [26.3%; 70.4%] \nUnexplained \nalert rate PPY < 2.0 \n0.46  \n[0.36; 0.58] \n0.31  \n[0.28; 0.34] \n0.45 \n[0.35; 0.57] \nLower \nquartile on \nalerting time \n(in days) \n> 15 days 108.0  \n[3.0; 395.0] \n64.0  \n[34.0; 105.5] \n10.0  \n[9.0; 34.5] \n \nSUMMARY \nDefibrillators with 1, 2 or 3 leads from all manufacturers, as well as pacemakers with 2 and 3 \nleads from Medtronic and pacemakers with 1, 2 or 3 leads from Biotronik passed the required \nperformances on every endpoint (sensitivity, unexplained alert rate, median alerting time). The \nresults show in particular no specific group overperforming and causing performance \noverestimation.  \nMedtronic Pacemaker 1 lead is the only group not meeting endpoint requirements as defined in \nthe CEP_IM008. However, this population does not have any alternative to assess a potential risk \nof Heart Failure based on their device data. Implicity believes bringing IM008 to this population \ncould avoid some hospitalization in a population that is for the moment not addressed by any \nother solution. \n \nWarning: In patient populations unlikely to have acute decompensation of HF, the use of the \nalgorithm may have less and possibly poor PPV and NPV.  \n \n \n8 Conclusion \nThe results of non-clinical testing demonstrate that SignalHF meets its intended use which is equivalent to \nthat of the predicate device. Testing also ensured that SignalHF performed as intended and does not raise \ndifferent questions of safety or effectiveness to the predicate device.   \nPage 12 of 12"
  }
 ]
}
