{
 "submission_number": "K231335",
 "device_name": "Cleerly ISCHEMIA",
 "decision_year": 2023,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "510(k) Summary  \nCleerly, Inc.’s Cleerly ISCHEMIA \n1. General Information\nSponsor Cleerly, Inc.\nAddress 110 16th Street \nSuite 1400 #104 \nDenver, CO 80202\nPhone 917-671-7746\nContact Person Candice Bautista-Biddle\nDate Prepared September 8, 2023\n2. Device Information\nName of Device Cleerly ISCHEMIA\nClassification Name 21 CFR 870.2200 (Adjunctive Cardiovascular Status Indicator)\nRegulatory Class II\nProduct Code QXZ\n3. Predicate Device Information\nName of Device EchoGo Heart Failure (K222463)\nClassification Name 21 CFR 870.2200 (Adjunctive Cardiovascular Status Indicator)\nRegulatory Class II\nProduct Code QUO\n4. Device Description\nCleerly ISCHEMIA is an add-on software module to Cleerly Labs (K202280, K190868) that determines \nthe likely presence or absence of coronal vessel ischemia based on quantitative measures of \natherosclerosis, stenosis, and significant vascular morphology from typically-acquired Coronary \nComputed Tomography Angiography images (CCTA). Cleerly ISCHEMIA, in conjunction with Cleerly \nLabs, outputs a Cleerly ISCHEMIA Index (CII), a binary indication of negative CII (likely absence of \nischemia) or positive CII (likely presence of ischemia) with its threshold equivalent to invasive FFR \n>0.80 vs. ≤0.80, respectively, as identified in professional societal practice guidelines.\n5. Intended Use / Indications for Use\nCleerly ISCHEMIA analysis software is an automated machine learning-based decision support tool, \nindicated as a diagnostic aid for patients undergoing CT analysis using Cleerly Labs software. When \nutilized by an interpreting healthcare provider, this software tool provides information that may be \nuseful in detecting likely ischemia associated with coronary artery disease. Patient management \ndecisions should not be made solely on the results of the Cleerly ISCHEMIA analysis. \n6. Summary of Technological Characteristics\nCleerly ISCHEMIA is an add-on software module to Cleerly Labs that calculates vessel-specific likely \nischemia presence based on quantitative measures of atherosclerosis, stenosis, and vascular \nmorphology from typically acquired CCTA.  \nK231335\nPage 1 of 6"
  },
  {
   "page": 5,
   "text": "The Cleerly ISCHEMIA data workflow begins after the Cleerly Labs outputs are approved for a study. \nA pre-processing module evaluates the eligibility of a study or vessels within the study for the Cleerly \nISCHEMIA algorithm. The presence of certain identified anomalies can make an entire study ineligible, \nwhereas the presence of a stent or exclusion in a vessel can make just that vessel ineligible. For all \neligible vessels within a study, relevant Cleerly Labs outputs are aggregated from the default segment \nlevel to vessel level as the inputs to the Cleerly ISCHEMIAalgorithm to determine the likely presence \nof ischemia. The results will then be evaluated by a post-processing module, which ensures that \nvessels subtended to a likely ischemic vessel are also marked as likely ischemic. The Cleerly \nISCHEMIA algorithm outputs a Cleerly ISCHEMIA Index (CII), a binary indication of likely ischemia \npresence vs absence for a given vessel, which is equivalent to invasive FFR ≤0.80 vs. >0.80, \nrespectively. Invasive FFR is a widely accepted gold-standard for determining vessel-specific \nischemia. The Cleerly ISCHEMIA algorithm is “locked,” meaning it is not a continuous learning \nalgorithm.  \nCleerly ISCHEMIA Index (likely ischemia / not likely ischemia) is displayed visually by Cleerly Labs to \nshow the likely presence or absence of ischemia within epicardial coronary artery vessels. Vessels \nwith Cleerly ISCHEMIA Index indicating likely ischemia presence (positive CII) are illuminated red, \nwhile vessels with Cleerly ISCHEMIA Index indicating likely ischemia absence (negative CII) are not \nilluminated. Cleerly ISCHEMIA analysis is intended to non-invasively support the functional evaluation \nof clinically stable symptomatic patients with coronary artery disease (CAD). \nTable 1. Substantial Equivalence Comparison Between Subject and Predicate Device\nCharacteristic Cleerly ISCHEMIA Device \n(Subject device) \nEchoGo Heart Failure (K222463) \nRegulation 21 CFR 870.2200 21 CFR 870.2200 \nGeneric Device Type Adjunctive cardiovascular status \nindicator \nAdjunctive cardiovascular status \nindicator \nSaMD Yes Yes \nIntended Use Providing adjunctive information a \npatient’s cardiovascular condition \n(diagnostic aid for ischemia \nassociated with coronary artery \ndisease) \nProviding adjunctive information \non a patient’s cardiovascular \ncondition (diagnostic aid for Heart \nFailure with Preserved Ejection \nFraction (HFpEF)) \nIndications for Use Cleerly ISCHEMIA analysis \nsoftware is an automated \nmachine learning-based decision \nsupport tool, indicated as a \ndiagnostic aid for patients \nundergoing CT analysis using \nCleerly Labs software. When \nutilized by an interpreting \nhealthcare provider, this software \ntool provides information that may \nbe useful in detecting likely \nischemia associated with \ncoronary artery disease. Patient \nmanagement decisions should \nnot be made solely on the results \nof the Cleerly ISCHEMIA \nanalysis. \nEchoGo Heart Failure 1.0 is an \nautomated machine learning-\nbased decision support system, \nindicated as a diagnostic aid for \npatients undergoing routine \nfunctional cardiovascular \nassessment using \nechocardiography. When utilised \nby an interpreting clinician, this \ndevice provides information that \nmay be useful in detecting heart \nfailure with preserved ejection \nfraction (HFpEF). EchoGo Heart \nFailure 1.0 is indicated in adult \npopulations over 25 years of age. \nPatient management decisions \nshould not be made solely on the \nresults of the EchoGo Heart \nK231335\nPage 2 of 6"
  },
  {
   "page": 6,
   "text": "Characteristic Cleerly ISCHEMIA Device \n(Subject device) \nEchoGo Heart Failure (K222463) \nFailure 1.0 analysis. EchoGo \nHeart Failure 1.0 takes as input \nan apical 4-chamber view of the \nheart that has been captured and \nassessed to have an ejection \nfraction ≥50%. \nAnatomical Site Cardiovascular Cardiovascular \nUsers Healthcare provider Interpreting clinician \nMachine Learning-\nBased Algorithm \nYes Yes \nOperating Platform Client-Server Google Chrome \nApplication. \nHosted on Ultromics’ platform or \non third party infrastructure. \nRisk Management In accordance with ISO \n14971:2019 \nIn accordance with ISO \n14971:2019 \nUsability Usability assessment determined \nthere were no critical tasks \nassociated with the use of the \ndevice. \nComplies with IEC 62366-1:2020 \nand general use of FDA guidance \ndocuments on usability \nengineering. Formative and \nsummative evaluations conducted \nwith accredited cardiac \nphysiologists (N=2) and \ncardiologists (N=5). \nPre-clinical \nPerformance Testing\nNo animal studies were \nconducted. \nNo animal studies were \nconducted. \nBench Performance \nTesting \nTechnical validation. Technical validation, numerical \nstability, and regression testing. \nClinical Performing \nTesting \nValidated on a US/OUS cohort \npopulation, comprising 23 \nindependent clinical sites \nrepresentative of the intended \nuse population. \nValidated on a US cohort \npopulation, comprising 8 \nindependent clinical sites \nrepresentative of the intended \nuse population. \n7. Performance Data\nNon-clinical Testing \nRisk assessment, performance, and cybersecurity of Cleerly ISCHEMIA have been evaluated and \nverified in accordance with software pre-defined specifications and applicable performance standards \nthrough software verification testing. Verification testing confirmed that the software requirements \nfulfilled the pre-defined acceptance criteria. \nThe nonclinical verification test results established that the device meets its design requirements and \nintended use. During the development, potential hazards were evaluated and controlled through risk \nmanagement activities. The performance testing demonstrates that the device meets all its \nspecifications. \nClinical Testing \nClinical validation testing was done to validate the diagnostic performance of Cleerly ISCHEMIA for \nnon-invasive determination of the functional significance of CAD, as referenced to direct invasive \nK231335\nPage 3 of 6"
  },
  {
   "page": 7,
   "text": "measurement of FFR as the reference standard. The Cleerly ISCHEMIA validation study used data \nfrom the CREDENCE Trial (Computed TomogRaphic Evaluation of Atherosclerotic DEtermiNants of \nMyocardial IsChEmia), a prospective, multicenter trial of 612 stable subjects with suspected, but \nunconfirmed, CAD who were referred for non-emergent clinically indicated ICA based upon MPI and/or \nCCTA. CREDENCE enrollees were recruited across 17 centers between 2014 and 2017. Eligibility \ncriteria included referral to non-emergent ICA. All index tests were interpreted blindly by core \nlaboratories. The study population comprised 612 patients with stable symptoms and without a prior \ndiagnosis of CAD referred for non-emergent ICA. Patients were recruited across 23 centers. Trial \nparticipants were assigned to 2 subsets with the first half of enrollees at each site assigned to the \nderivation (n = 307) and the second half to the validation (n = 305) data set. \nThe primary endpoint analysis is provided in Table 2 below. \nTable 2. Primary Endpoint Results\nEndpoint Result Lower 95% Confidence Limit \nSensitivity, per-vessel territory 75.9% \n(167/220) \n70.7% \nSpecificity, per-vessel territory 83.4% \n(521/625) \n80.2% \nIn addition to the CREDENCE data, device performance was supported by additional studies \nperformed both in the US and outside of the US (OUS).  Cumulative results of the CREDENCE data \nwith these other data sources are provided in Tables 3 and 4 as follows:   \nK231335\nPage 4 of 6"
  },
  {
   "page": 9,
   "text": "Table 4. Per patient territory diagnostic performance estimates by region and in aggregated \nwith 95% CI. \nPooled US\n(N=149 subjects)\nPooled OUS\n(N=433 subjects)\nPooled US + Pooled OUS\n(N=582 subjects)\nEstimate 95% CI Estimate 95% CI Estimate 95% CI\nSensitivity 87.5% \n(56/64)\n77.0%, \n93.8%\n86.4% \n(190/220)\n81.2%, \n90.3%\n86.6% \n(246/284)\n82.1%, \n90.1%\nSpecificity 75.3% \n(64/85)\n65.1%, \n83.3%\n67.6% \n(144/213)\n61.1%, \n73.5%\n69.8% \n(208/298)\n64.4%, \n74.7%\nPPV 72.7% \n(56/77)\n61.8%, \n81.5%\n73.4% \n(190/259)\n67.7%, \n78.4%\n73.2% \n(246/336)\n68.2%, \n77.7%\nNPV 88.9% \n(64/72)\n79.3%, \n94.5%\n82.8% \n(144/174)\n76.4%, \n87.7%\n84.6% \n(208/246)\n79.5%, \n88.6%\nLR+ 3.54 - 2.67 - 2.87 -\nLR- 0.17 - 0.20 - 0.19 -\nCumulatively, these data demonstrate acceptable clinical performance. \n8. Cybersecurity\nAs an add-on module to Cleerly Labs, controls over Cybersecurity risks for Cleerly ISCHEMIA are \nenacted within Cleerly Labs. Cleerly Labs has implemented security features for device and data \nprotection. Cybersecurity requirements, risk analysis, and mitigation was addressed in accordance \nwith FDA guidance, “Content of Premarket Submission for Management of Cybersecurity in Medical \nDevices.”  \n9. Conclusions\nCleerly ISCHEMIA is as safe and effective as the predicate EchoGo Heart Failure device (K222463). \nCleerly ISCHEMIA has a similar intended use and indications for use, as well as similar technological \ncharacteristics and principles of operation as its predicate device. The minor differences between the \nindications do not alter the intended use of the device and do not affect its safety and effectiveness \nwhen used as labeled. In addition, the minor technological differences between Cleerly ISCHEMIA \nand its predicate device raise no new issues of safety or effectiveness. Cleerly ISCHEMIA is as safe \nand effective as the predicate EchoGo Heart Failure (K222463). Thus, Cleerly ISCHEMIA is \nsubstantially equivalent. \nK231335\nPage 6 of 6"
  }
 ]
}
