{
 "submission_number": "K233253",
 "device_name": "eCARTv5 Clinical Deterioration Suite (eCART)",
 "decision_year": 2024,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": true,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 5,
   "text": "K233253        Page 1 of 5 \n  \n510(k) SUMMARY \neCARTv5 Clinical Deterioration Suite \n \nSubmitter \nAgileMD, Inc. \n2261 Market Street #4378 \nSan Francisco CA, 94114 \nPhone: 415-650-0522 \nContact Person:  Borna Safabakhsh \n \nDate Prepared:   June 20, 2024 \n \nName of Device: eCARTv5 Clinical Deterioration Suite (“eCART”) \nCommon or Usual Name: Clinical Monitor \nClassification Regulation: 21 CFR 870.2210 (Adjunctive Predictive Cardiovascular Indicator) \nRegulatory Class: II \nProduct Code: QNL \nPredicate Device: CLEWICU (K200717) \nReference Device: PeraServer and PeraTrend (K172959) \nDevice Description  \nThe AgileMD eCARTv5 Clinical Deterioration Suite (“eCART”) is a cloud-based software device that \nis integrated into the electronic health record (“EHR”) in order to anticipate clinical  deterioration in \nadult ward patients, which is signified as either of the following two predicted outcomes: (1) death or \n(2) ICU transfer. The tool synthesizes routine vital signs, laboratory data, and patient demographics \ninto a single value that can be used to flag patients at -risk of the composite outcome of clinical \ndeterioration for additional evaluation and monitoring.   eCARTv5 requires t he healthcare system \nwithin which it will be used, to provide an EHR connection and data interfaces through which the \npatient data necessary to run the software will be transmitted. \nThe primary functions of the system are imparted by the Gradient Boosted Machine (“GBM”) learning \nalgorithm that takes input directly from the EHR, in real time, to provide an assessment of patients \nand displays it s outputs in an intuitive user interface which drives providers to follow standardized \nclinical workflows (established by their institutions) for elevated-risk patients.  \neCARTv5’s end users include med-surg nursing staff, physicians and other providers caring for these \npatients. The eCARTv5 composite score is determined from the model output (predicted probability \nof deterioration) scaled from 0-100, based on the specificity (true negative rate). The observed rate \nof deterioration at each eCART score threshold, displayed as the odds of deterioration in the next 24 \nhours, is presented to the user along with the scaled score.  Default thresholds are set to an eCART \nof 93 and 97, respectively, for moderate and high risk categorization. \n "
  },
  {
   "page": 6,
   "text": "K233253        Page 2 of 5 \n  \nIntended Use / Indications for Use \n \neCART is a software product that provides automated risk stratification and early warning for \nimpending patient deterioration, signified as the composite outcome of death or ICU transfer. It is \nintended to be used on hospitalized ward patients 18 years of age or older by trained medical \nprofessionals. \n  \nAs a clinical decision support device, eCART’s risk score and trend analysis is intended to aid \nclinical teams in identifying which patients are most likely to clinically deteriorate. eCART provides \nadditional information and does not replace the standard of care or clinical judgment. \n  \neCART scoring is initiated by the documentation of any vital sign on an adult  ward patient. The \ndevice calculates risk only from validated EHR data, such as vitals that have been confirmed by \na registered nurse (RN); unvalidated data streaming from monitors/devices will not be used until \nconfirmed by a healthcare professional.  The product predictions are for reference only and no \ntherapeutic decisions should be made based solely on the eCART scores. \n \nThe differences in indications for use from the predicate device are not critical to the intended use of \neCARTv5, nor do they raise different questions of safety or effectiveness when the subject device is \nused as labeled. The minor differences are supported by adequate performance testing that show the \nsubject device is substantial ly equivalent for the proposed indications for use. Both devices are \nintended to provide trained healthcare providers with a patient status score that reflects the underlying \npatient condition to supplement standard of care and informed decision making.  \n \nSummary of Technological Characteristics \nAt a high level, the subject and predicate devices are based on the following same technological \nelements: \n• A risk-predictive output generated using a machine-learning algorithm. \n• Inputs to the software device include vital signs, assessments, and laboratory data collected \nfrom the hospital EHR system. \n• The output is a color-defined (red- yellow), real -time risk categorization to provide users \ninformation regarding potential risk of patient deterioration. \n• Embedded workflow features enable users to acknowledge the risk prediction and record next \nsteps for medical management, based on their independent medical judgment. \nThe primary technological differences between the devices are that eCART’s algorithm was trained \non ward patients to predict the probability of ICU transfer or death,  whereas the predicate is trained \nin ICU patients to predict respiratory failure and/or hemodynamic instability. Additionally, the predicate \ndevice does not provide a risk score (but rather, a risk category). The minor technological differences \nbetween the devices raise no different questions of safety or effectiveness. With respect to the output, \nthe reference device ( PeraServer and PeraTrend (K172959) provides a risk score (the Rothman \nIndex), which was validated on the outcome of mortality within 24 hours and included training and \ntesting on data from adult ward patients (similar to eCART).  Performance data for eCART, including \nretrospective and prospective clinical testing as well as human factors validation, demonstrates that \nthe subject device is substantially equivalent to the predicate device. \nPerformance Data  \neCART was assessed in retrospective and prospective validation studies with adult ward patients \nfrom three geographically distinct health systems.  Test characteristics for both cohorts are shown in "
  }
 ]
}
