{
 "submission_number": "K233666",
 "device_name": "CorVista System with PH Add-On",
 "decision_year": 2024,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 3,
   "text": "Food and Drug Administration \nIndications for Use \nForm Approved: 0MB No. 0910-0120 \nExpiration Date: 07/31/2026 \nSee PRA Statement below. \nDEPARTMENT OF HEAL TH AND HUMAN SERVICES \n=================== \nSubmission Number (if known)\nI K233666 \nDevice Name \nI CorVista System with PH Add-On \nIndications for Use (Describe)\nThe CorVista® System analyzes sensor-acquired physiological signals of patients presenting with \ncardiovascular symptoms (such as chest pain, dyspnea, fatigue) to provide a binary output indicating \nthe likelihood of elevated mean pulmonary arterial pressure (mPAP), an indicator of pulmonary \nhypertension. The analysis is presented for interpretation by healthcare providers in conjunction with \ntheir clinical judgment, the patient's signs, symptoms, and clinical history as an aid in diagnosis. \nType of Use (Select one or both, as applicable)\n[Z] Prescription Use (Part 21 CFR 801 Subpart D) D Over-The-Counter Use (21 CFR 801 Subpart C) \nCONTINUE ON A SEPARATE PAGE IF NEEDED. \nThis section applies only to requirements of the Paperwork Reduction Act of 1995. \n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the \ntime to review instructions, search existing data sources, gather and maintain the data needed and complete \nand review the collection of information. Send comments regarding this burden estimate or any other aspect \nof this information collection, including suggestions for reducing this burden, to: \nDepartment of Health and Human Services \nFood and Drug Administration \nOffice of Chief Information Officer \nPaperwork Reduction Act (PRA) Staff \nPRAStaff@fda.hhs.gov \n'�n agency may not conduct or sponsor, and a person is not required to respond to, a collection of \ninformation unless it displays a currently valid 0MB number.\" "
  },
  {
   "page": 4,
   "text": "Summary of 510(k) \nAnalytics for Life, Inc. [510(k) Number - K233666] \nThis 510(k) Summary is in conformance with 21 CFR 807.92 \nSubmitter: \nPrimary \nContact: \nAlterna\nte Contact: \nDate Pr\nepared:  \nTrade Name:  \nCommon N\name: \nC\nlassif\nication: \nRegula\ntion Number: \nClassif\nication Panel: \nProduct Code: \nAnalytics for Life, Inc. \nFirst Canadian Place \n100 King Street West, Suite 5600 \nToronto, ON M5X 1C9 \nCanada \nPhone: 919-728-5012 \nGabrielle Zaeska \nVice President, Regulatory Affairs & Quality \nAnalytics for Life, Inc. \nEmail: gzaeska@analytics4life.com \nPhone: 612-267-5004 \nTom McDougal \nPrincipal Regulatory Affairs Specialist \nAnalytics for Life, Inc. \nEmail: tmcdougal@analytics4life.com \nPhone: 919-813-2724 ext 1058 \n15 November 2023 \nCorVista® System \nCardiovascular machine learning-based notification software\nClass II\n21 CFR 870.2380 \nCardiovascular \nSAT\nK233666\nPage 1 of 10"
  },
  {
   "page": 5,
   "text": "Pred\nicate Device: \nPredicate \nTrade / Device Name CorVista® System \n510(k) Submitter / Holder Analytics for Life, Inc. (formerly CorVista Health, Inc.) \n510(k) Number K232686 \nRegulation Number 21 CFR 870.2380 \nClassification Panel Cardiovascular \nProduct Code QXX \nThe predicate device has not been subject to a design-related recall. \nDevice Description \nThe CorVista® System is a non- invasive medical device system comprised of several hardware \nand software components that are designed to work together to allow a physician to evaluate the \npatient for the presence of cardiac disease, or cardiac disease indicators, using a static detection \nalgorithm.  \nTh\ne CorVista System has  a modular design, where disease- specific “Add -On Modules” will \nintegrate with a sin gle platform, the CorVista Base System, to realize its intended use. The \nCorVista Base System is a combination of hardware, firmware, and software components with the \nfunctionality to acquire, transmit, store, and analyze data, and to generate a report for display in a \nsecure web-based portal. The architecture of the CorVista Base system allows for integration with \nindication-specific “Add -Ons” which perform data analysis using a machine learned detection \nalgorithm to indicate the likelihood of specific diseases at point of care. The PH Add-On indicates \nthe likelihood of elevated mean pulmonary arterial pressure (mPAP) , an indicator of pulmonary \nhypertension. The analysis is presented for  interpretation by healthcare providers in conjunction \nwith their clinical judgment,  the patient’s signs, symptoms, and clinical history as  an aid  \nin diagnosis. \nIn\ndications for Use \nThe CorVista® System analyzes sensor-acquired physiological signals of patients presenting with \ncardiovascular symptoms (such as chest pain, dyspnea, fatigue) to provide a binary output \nindicating the likelihood of elevated mean pulmonary arterial pressure  (mPAP), an indicator of \npulmonary hypertension. The analysis is presented for interpretation by healthcare providers in \nconjunction with their clinical judgment, the patient’s signs, symptoms, and clinical history as an \naid in diagnosis. \nSubstan\ntial Equivalence \nThe CorVista System is substantially equivalent to its predicate device, CorVista System with \nCAD Add-On (K232686). \nThe table below provides a detailed comparison of the CorVista System (with PH Add-On) to \nthe predicate device.\nK233666\nPage 2 of 10"
  },
  {
   "page": 6,
   "text": "Table 1. Detailed Comparison of the Subject and Predicate Device \nCharacteristic Subject Device Predicate Device Comparison \nIntended Use The CorVista® System is \nintended to non-invasively \nanalyze physiological signals \nusing machine learning \ntechniques to indicate the \nlikelihood of a cardiovascular \ndisease or condition \nThe CorVista® System is intended \nto non-invasively analyze \nphysiological signals using \nmachine learning techniques to \nindicate the likelihood of a \ncardiovascular disease or \ncondition \nSame \nIndications for Use The CorVista® System analyzes \nsensor-acquired physiological \nsignals of patients presenting with \ncardiovascular symptoms (such as \nchest pain, dyspnea, fatigue) to \nprovide a binary output indicating \nthe likelihood of elevated mean \npulmonary arterial pressure \n(mPAP), an indicator of \npulmonary hypertension. The \nanalysis is presented for \ninterpretation by healthcare \nproviders in conjunction with \ntheir clinical judgment, the \npatient’s signs, symptoms, and \nclinical history as an aid in \ndiagnosis.  \nThe CorVista® System analyzes \nsensor-acquired physiological \nsignals of patients presenting with \ncardiovascular symptoms (such as \nchest pain, dyspnea, fatigue) to \nindicate the likelihood of \nsignificant coronary artery disease. \nThe analysis is presented for \ninterpretation by healthcare \nproviders in conjunction with their \nclinical judgment, the patient’s \nsigns, symptoms, and clinical \nhistory as an aid in diagnosis. \nDifferent - This difference in \nspecific disease state indicated \ndoes not change the intended use \nof the device. Any differences in \nthe indications for use do not \naffect the safety and \neffectiveness of the CorVista \nSystem with PH Add-On and \nhave been addressed through \nclinical and bench testing and \nsupported by general and special \ncontrols. \nProduct Codes (primary) SAT\n(21 CFR 870.2380) \n(primary) QXX \n(21 CFR 870.2380) \nDifferent – primary product \ncodes reflect the disease state \ndetected. This difference does \nnot change the intended use of \nthe device. \nOperation Mode Spot-check Spot-check Same \nK233666\nPage 3 of 10"
  },
  {
   "page": 7,
   "text": "Characteristic Subject Device Predicate Device Comparison \nMotion Non-motion Non-motion Same \nPatient Population Adult patients presenting with \ncardiovascular symptoms \nAdult patients presenting with \ncardiovascular symptoms \nSame \nEnvironment of Use Professional healthcare \nenvironment (i.e., local physician \noffices, clinics and hospital \nsettings) with cellular or Wifi \nProfessional healthcare \nenvironment (i.e., local physician \noffices, clinics and hospital \nsettings) with cellular or Wifi \nSame \nPrescription vs. Off-\nthe-Shelf \nPrescription Prescription Same \nTechnological Characteristics \nAlgorithm Machine learning-based \nalgorithm \nMachine learning-based algorithm Same \nAlgorithm Calculation \nand Output \nLikelihood of elevated mPAP \nderived from calculated VCG and \nPPG features and patient \ndemographics. \nLikelihood of significant CAD \nderived from calculated VCG and \nPPG features and patient \ndemographics. \nSimilar – both algorithms \ncalculate and output the \nlikelihood of a cardiovascular \ndisease state derived from \ncalculated VCG and PPG features \nand patient demographics. \nGround Truth for \nModel Training and \nValidation \nGuideline-driven ground truth via \ninvasive catheterization or core-\nlab adjudicated TTE \nGuideline-driven ground truth via \ninvasive catheterization or core-\nlab adjudicated CTA \nSame– The validation of the two \ndevices both use invasive \ncatheterization to determine \nground truth positive reference \nsubjects, and core-lab \nadjudicated non-invasive \nimaging modalities to determine \nreference negative subjects.  \nThe safety and effectiveness of \nthe CorVista System with PH \nAdd-On has been confirmed \nthrough validation testing. \nK233666\nPage 4 of 10"
  },
  {
   "page": 8,
   "text": "Characteristic Subject Device Predicate Device Comparison \nMeasured Physiological \nParameters \nSynchronously acquired cardiac \nelectrical signals (acquired in \northogonal axes via VCG) and \nhemodynamic signals (acquired \nvia photoplethysmography \n(PPG)) \nSynchronously acquired cardiac \nelectrical signals (acquired in \northogonal axes via VCG) and \nhemodynamic signals (acquired \nvia photoplethysmography (PPG)) \nSame, both CorVista System \ndevices use identical acquisition \nhardware. \nData Displayed PH report indicating the \nlikelihood of elevated mPAP \nCAD report, indicating the \nlikelihood of Coronary Artery \nDisease (CAD) \nDifferent - This difference does \nnot change the intended use of \nthe device. The safety and \neffectiveness of the CorVista \nSystem has been confirmed \nthrough testing. \nApplication Site Trunk & Digits Trunk & Digits Same \nData Output Tablet easy-to-read display \n(LCD), Mobile App, and Web \nApp \nTablet easy-to-read display \n(LCD), Mobile App, and Web \nApp \nSame \nK233666\nPage 5 of 10"
  },
  {
   "page": 9,
   "text": "Characteristic Subject Device Predicate Device Comparison \nHardware Seven-Channel Lead Set, \nPPG Sensor, \nCapture Device (Tablet) \n \n  \nSeven-Channel Lead Set, \nPPG Sensor, \nCapture Device (Tablet)  \nSame, both CorVista System \ndevices use identical hardware. \nSoftware Analytics for Life, Inc. \nProprietary Algorithm and \nApplication \nCorVista System with CAD Add-\nOn (K232686) \n \nAnalytics for Life, Inc. Proprietary \nAlgorithm and Application \nSame \nPhysical \nDegree of Protection \nAgainst Electric Shock \nType CF – Applied Part CorVista System with CAD Add-\nOn (K232686) \n \nType CF – Applied Part  \nSame  \nK233666\nPage 6 of 10"
  },
  {
   "page": 10,
   "text": "Characteristic Subject Device Predicate Device Comparison \nFunctional and Safety \nTesting \nIEC 60601-1 \nIEC 60601-1-2 \nIEC 60601-2-25 \nIEC 80601-2-61 \nIEC 60259 \nIEC 62133 \nAIM 7351731 \nANSI IEEE C63.27 \nFCC 47CFR Part 15 Subpart C \nIEC 60601-1 \nIEC 60601-1-2 \nIEC 60601-2-25 \nIEC 80601-2-61 \nIEC 60259 \nIEC 62133 \nAIM 7351731 \nANSI IEEE C63.27 \nFCC 47CFR Part 15 Subpart C \nSame \nBiocompatibility ISO 10993 \nSurface contact \nSkin \nLimited duration (<24 hours) \nISO 10993 \nSurface contact \nSkin \nLimited duration (<24 hours) \nSame \nK233666\nPage 7 of 10"
  },
  {
   "page": 11,
   "text": "Summary of Non-Clinical Testing \nAs part of the product development process and risk assessment, a series of non-clinical \nverification/validation testing and supplemental studies were conducted on both the hardware \nand software features of the CorVista System to ensure the device operates as intended. As \nsummarized below, all the studies demonstrated acceptable performance to the protocols tested. \n \n• Software Verification and Validation: The CorVista Base System and PH Add-On \nModule underwent verification and validation testing to demonstrate the software \noperates and performs according to written and pre-approved specifications. Results of \nthe CorVista Base System and PH Add-On Module verification and validation testing \ndemonstrate acceptance criteria were met. \n \n• Performance Bench Testing: A series of standard bench testing has been performed on \nthe CorVista Base System including battery lifecycle, signal quality, wireless \ncoexistence, label integrity, packaging and other functional verification. All studies \ndemonstrated acceptance criteria were met. \n \n• Electrical & EMC Safety Testing: Electrical and EMC safety testing has been performed \non the CorVista Base System. All studies demonstrated acceptance criteria were met. All \nelements of the CorVista System were determined to meet acceptable performance to the \nfollowing standards:  \no IEC 60601-1 \no IEC 60601-1-2 \no IEC 60601-2-25 \no IEC 80601-2-61 \no IEC 60259 \no IEC 62133 \no EC53:2013 \no AIM 7351731 \no ANSI IEEE C63.27 \no FCC 47CFR Part 15 Subpart C \n \n• Biocompatibility: CorVista Health conducted biocompatibility testing in accordance with \nFDA’s Guidance “Use of International Standard ISO 10993-1, ‘Biological evaluation of \nmedical devices - Part 1: Evaluation and testing within a risk management process’” and \nISO 10993-1:2018. The following biocompatibility testing was successfully completed \non the CorVista Capture™ device’s patient contacting materials: \no Cytotoxicity – MEM Elution Testing per ISO 10993-5:2009, Biological \nEvaluation of Medical Devices-Part 5: Tests for In Vitro Cytotoxicity \no Maximization Testing for Delayed-Type Hypersensitivity in Hartley Guinea Pigs \nper ISO 10993-10:2010, Biological Evaluation of Medical Devices – Tests for \nIrritation and Skin Sensitization \no Intracutaneous (Intradermal) Reactivity Testing in New Zealand White Rabbits \nper ISO 10993-10:2010, Biological Evaluation of Medical Devices – Tests for \nIrritation and Skin Sensitization \nK233666\nPage 8 of 10"
  },
  {
   "page": 12,
   "text": " \n• Human Factors / Usability: CorVista Health conducted Human Factors / Usability testing \nin accordance with FDA’s Guidance “Applying Human Factors and Usability \nEngineering to Medical Devices.”  Human Factors / Usability Testing was conducted in \ntwo different studies to cover the CorVista System Add-On Modules. \n \n• Shelf Life / Cleaning Validation: CorVista Health conducted studies to support the shelf \nlife and cleaning of the CorVista System. \no A cleaning validation study of the CorVista System was conducted utilizing \nFDA’s Guidance “Reprocessing Medical Devices in Health Care Settings: \nValidation Methods and Labeling,” AAMI TIR 12: 2020, AAMI TIR 30: 2011, \nASTM F3208-20, and ASTM F3293-18.  Based on the results of this validation, \nthe CorVista Base System can be cleaned effectively following the Instructions \nfor Use. \no An accelerated aging study was conducted in accordance with ASTM F1980 to \nsimulate a 2-year shelf life.  Test results demonstrated that the device is safe and \neffective for use throughout a 2-year use life. \n \n \nSummary of Clinical Testing  \nThe performance of the CorVista® System to indicate the likelihood of elevated mean pulmonary \narterial pressure (mPAP) was evaluated through subgroups enrolled in a prospective, multicenter, \nnon-randomized, repository study.  The study was designed to collect and store acquired \nphysiological signals paired with subject meta -data, including clinical outcomes data from \nsymptomatic subjects within the intended use population.  The study included IRB approved \nclinical protocols with informed consent for each pa tient.  All subjects were consecutively and \nprospectively enrolled and met the established inclusion/exclusion criteria.  \n \nMale and female study subjects (N=386) were enrolled into two groups based on their reference \nstandard (invasive right heart catheterization (RHC) and core lab adjudicated Transthoracic \nechocardiogram (TTE)).  These subjects were divided into populations A and B for Sensitivity and \nSpecificity testing:  \n \n• Population A (elevated mPAP population):  Used for Sensitivity Testing. \n• Population B (non-elevated mPAP population):  Used for Specificity Testing. \n \nSensor-acquired physiological signals were collected from the subjects using the CorVista \nCapture™ device based on the scheduling of their diagnostic imaging procedure.  To assess device \nperformance in the intended use population, the known clinical outcome (elevated mPAP, defined \nas ≥ 25mmHg), or non-elevated mPAP (as determined by core lab adjudication of TTE ) of each \nsubject was compared to the algorithm prediction results derived from the CorVista System  with \nPH Add-On Module. \n \nThe validation population (A and B) used for performance testing included symptomatic subjects \nwith a range of cardiovascular symptoms and risks factors which prompted the use of RHC  and \nK233666\nPage 9 of 10"
  },
  {
   "page": 13,
   "text": "TTE for evaluation of their symptoms. The diagnostic performance of the CorVista System in this \nbroad population was demonstrated to be 82% sensitivity and 92% specificity, NPV of >99%, with \na 0.95 AUC-ROC.  The CorVista System is designed to be used in conjunction with the healthcare \nprovider’s clinical judgment, the patient’s signs, symptoms, and clinical history as an aid in \ndiagnosis.  Please refer to the Instructions for Use for further information. \n \nThe performance of the CorVista System was additionally evaluated at a secondary endpoint using \na positive population defined using the threshold of mPAP ≥ 21 mmHg. Results of this \nperformance evaluation demonstrated that the PH algorithm at this disease threshold has an AUC-\nROC of 0.93, and a sensitivity of 0.78, which passed the pre-specified secondary endpoint. \n \nA4L further conducted an evaluation of repeatability and reproducibility of the PH Add-On output \n(i.e., PH Score) using subjects prospectively enrolled in the IDENTIFY studies.  For repeatability, \nsubjects had 5 signals collected by the same study coordinator according to the I nstructions for \nUse.  For reproducibility, subjects had 3 signals collected, with each signal being collected by a \ndifferent study coordinator.  The resulting statistics demonstrate that the CorVista System produces \nPH score results that are both repeatable and reproducible. \n \nSubstantial Equivalence Conclusion \nThe CorVista System has an identical intended use to the legally marketed predicate device \n(K232686).  Differences between the CorVista System and the predicate device (K232686) do \nnot raise new questions of safety or effectiveness.  Based on the clinical testing, non-clinical \nperformance and safety testing of the CorVista System with PH Add-On, the CorVista System is \nsubstantially equivalent to the legally marketed predicate device (K232686). \n \nK233666\nPage 10 of 10"
  }
 ]
}
