{
 "submission_number": "K240795",
 "device_name": "Withings ECG App",
 "decision_year": 2025,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 5,
   "text": "K240795 - Withings ECG App \nPage 1 of 10 \n510(k) Summary  \n \n1. Submitter \n510(k) Number :  K240795 \nApplicant:  Withings \n2 Rue Maurice Hartmann \nIssy-Les-Moulineaux \nFrance 92130 \nSubmission Correspondent:  Aline Criton \nChief Clinical and Regulatory Affairs Officer \nPhone: +33 6 64 20 47 65 \nEmail: aline.criton@withings.com \nDate Prepared:  June 13, 2025  \n \n2. Subject Device Information \nDevice/Proprietary Name:  Withings ECG App  \nClassification/Regulation Name:  Electrocardiograph software for over-the-counter \nuse \nRegulation Number:  21 CFR 870.2345 \nRegulatory Class: Class II  \nProduct Code: QDA \n510(k) review panel:  Cardiovascular \n \n3. Predicate Device Information \n \nPredicate Manufacturer: Apple, Inc.  \nPredicate Device Name:  ECG 2.0 App  \nPredicate 510(k) Number:  K201525 \n \n4. Description of the Device  \n \nThe Withings ECG App is a software only mobile medical application that has two \ncomponents: \n \n● Withings ECG Watch App  \n● Withings ECG Phone App  \n \n "
  },
  {
   "page": 6,
   "text": "K240795 - Withings ECG App \nPage 2 of 10 \nWithings ECG Watch App \nThe Withings ECG Watch App is integrated on the Withings ScanWatch, model number \nhwa10. The Withings ECG Watch App analyzes the data collected by electrodes on the \nWithings ScanWatch to generate an ECG waveform similar to a Lead I, calculate the \naverage heart rate and provide rhythm classification to the user for a given 30 second \nsession. Withings ECG Watch App uses machine learning techniques for ECG rhythm \nclassification. \nWithings ECG Watch App consists of a software library called ECG-SW2 library. The \nECG-SW2, is a software library that includes an algorithm that processes the raw ECG \nsignals and a tracing filter that filters the ECG signal to provide the user an output on the \nuser interface (watch and smartphone).  \nWithings ECG Phone App \nThe Withings ECG Phone App contains the installation steps, tutorial and the instructions \nfor use that the user must review prior to taking an ECG reading. The Withings ECG Phone \nApp is included in the Withings App, which displays the ECG results and also allows the \nuser to store, manage and share health data.  \n5. Intended Use\nAn electrocardiograph software device for over-the-counter use creates, analyzes, and \ndisplays electrocardiograph data, and can provide information for identifying cardiac  \narrhythmias. This device is not intended to provide a diagnosis.\n6. Indications for Use\nThe Withings ECG App is a software-only device intended for use with the ScanWatch to \ncreate, record, store, transfer and display a single channel electrocardiogram (ECG) \nsimilar to a Lead I ECG. The Withings ECG App determines the presence of atrial  \nfibrillation (AFib), sinus rhythm and high heart rate (no signs of AFib with heart rate \n100-150 bpm) on a classifiable waveform. The Withings ECG App is not \nrecommended for users with other known arrhythmias.\nThe Withings ECG App is intended for over-the-counter (OTC) use. The ECG data \ndisplayed by the Withings ECG App is intended for informational use only. The user is not \nintended to interpret or take clinical action based on the device output without consultation \nof a qualified healthcare professional. The ECG waveform is meant to supplement rhythm \nclassification for the purposes of discriminating AFib from normal sinus rhythm and not \nintended to replace traditional methods of diagnosis or treatment."
  },
  {
   "page": 7,
   "text": "K240795 - Withings ECG App \nPage 3 of 10 \nThe Withings ECG App is intended to supplement rhythm classification for the purposes \nof discriminating AFib from normal rhythms. The device is not intended to replace \ntraditional methods or diagnosis.  \n \nThe ECG acquired by ScanWatch is not intended for manual and/or automated \nmeasurement of QT-interval. \n \nThe Withings ECG app is not intended for use by people under 22 years old. \n \n7. Comparison to the Predicate  \n \nCharacteristics Subject device:  Withings ECG App Predicate device: ECG 2.0 App (K201525) Comparison to predicate device \nDevice Name Withings ECG App ECG 2.0 App NA \nManufacturer Withings Apple, Inc NA \n510(k) Not assigned K201525 NA \nRegulation Number 21 CFR 870.2345 21 CFR 870.2345 Identical \nClass Class II Class II Identical \n510(k) Review \nPanel Cardiovascular Cardiovascular Identical \nProduct Code QDA QDA Identical  \nPrescription / OTC OTC OTC Identical \nIntended use  An electrocardiograph software \ndevice for over-the-counter use \ncreates, analyzes, and displays \nelectrocardiograph data, and can \nprovide information for identifying \ncardiac arrhythmias. This device is \nnot intended to provide a diagnosis. \nAn electrocardiograph software device \nfor over-the-counter use creates, \nanalyzes, and displays \nelectrocardiograph data, and can \nprovide information for identifying \ncardiac arrhythmias. This device is not \nintended to provide a diagnosis. \nSubstantially equivalent. Both the \nsubject device and predicate \nhave the same intended use.  "
  },
  {
   "page": 8,
   "text": "K240795 - Withings ECG App \nPage 4 of 10 \nIndications for Use The Withings ECG App is a software-\nonly device intended for use with the \nScanWatch to create, record, store, \ntransfer and display a single channel \nelectrocardiogram (ECG) similar to a \nLead I ECG.The Withings ECG app \ndetermines the presence of atrial \nfibrillation (AFib), sinus rhythm and \nhigh heart rate (no signs of AF with \nheart rate 100-150 bpm) on a \nclassifiable waveform. The Withings \nECG App is not recommended for \nusers with other known arrhythmias.  \n \nThe Withings ECG app is intended \nfor over-the-counter (OTC) use. The \nECG data displayed by the Withings \nECG App is intended for \ninformational use only. The user is \nnot intended to interpret or take \nclinical action based on the device \noutput without consultation of a \nqualified healthcare professional. \nThe ECG waveform is meant to \nsupplement rhythm classification for \nthe purposes of discriminating AFib \nfrom normal sinus rhythm and not \nintended to replace traditional \nmethods of diagnosis or treatment. \n \nThe ECG acquired by ScanWatch is \nnot intended for manual and/or \nautomated measurement of QT-\ninterval. \n \nThe Withings ECG App is not \nintended for use by people under 22 \nyears old. \n \nThe ECG app is a software-only \nmobile medical application intended \nfor use with the Apple Watch to \ncreate, record, store, transfer, and \ndisplay a single channel \nelectrocardiogram (ECG) similar to a \nLead I ECG. The ECG app determines \nthe presence of atrial fibrillation (AFib), \nsinus rhythm and high heart rate (no \ndetected AF with heart rate 100-150 \nbpm). The ECG app is not \nrecommended for users with other \nknown arrhythmias.  \n \nThe ECG app is intended for over-the-\ncounter (OTC) use. The ECG data \ndisplayed by the ECG app is intended \nfor informational use only. The user is \nnot intended to interpret or take \nclinical action based on the device \noutput without consultation of a \nqualified healthcare professional. The \nECG waveform is meant to \nsupplement rhythm classification for \nthe purposes of discriminating AFib \nfrom normal sinus rhythm and not \nintended to replace traditional \nmethods of diagnosis or treatment.  \n \nThe ECG app is not intended for use \nby people under 22 years old. \nSubstantially equivalent. Both the \nsubject device and predicate \nhave the same indications for use \nexcept for QT interval \nmeasurement.  \nClinical Application The Withings ECG App is intended to \nsupplement rhythm classification for \nthe purposes of discriminating Afib \nfrom normal rhythms. The device is \nnot intended to replace traditional \nmethods of diagnosis.  \nThe ECG 2.0 app is intended to \nsupplement rhythm classification for the \npurposes of discriminating Afib from \nnormal rhythms. The device is not \nintended to replace traditional methods \nor diagnosis.  \nSubstantially equivalent. Both the \nsubject device and predicate \nhave the same clinical \napplication.  \nIntended \npopulation \nIndividuals (22 years or older)  Individuals (22 years or older)  Identical. \nECG Channel Single Channel, Lead I Single Channel, Lead I Identical \nPrescription Use OTC OTC Identical \nTable 1: High-level comparison between the subject device and the predicate device for \nintended use and indications for use. \n \n \n \n \n \n \n "
  },
  {
   "page": 9,
   "text": "K240795 - Withings ECG App \nPage 5 of 10 \nTechnological \nCharacteristic \nSubject device:  \nWithings ECG App \nPredicate device: ECG 2.0 \nApp (K201525) \nComparison to predicate \ndevice \nPrinciple of Operation The Withings ECG App \nacquires platform sensor \ndata from ScanWatch. After \nacquisition, the Withings \nECG App algorithms \nprocess and classify the \nsignal and display the \nclassification to the user.  \nThe ECG 2.0 app acquires \nplatform sensor data from \nApple Watch. After \nacquisition, the ECG 2.0 \napp algorithms process and \nclassify the signal and \ndisplay the classification to \nthe user.  \nSubstantially Equivalent. \nBoth devices have the same \nprinciple of operation. Both \ndevices acquire sensor data \nfrom a smartwatch, followed \nby algorithm processing, \nsignal classification and \nECG result display. \nMechanism of Action The watch acquires the \nelectrical potential between \nthe electrode at the back of \nthe watch and the bezel and \ngenerates an ECG \nwaveform. \nThe watch acquires the \nelectrical potential between \nthe electrodes at the back of \nthe watch and the digital \ncrown and generates an \nECG waveform. \nSubstantially Equivalent. \nThe subject device uses the \nelectrode from the back of \nthe watch and the bezel \nwhereas the predicate \ndevice uses electrodes at \nthe back of the watch and \nthe digital crown. However, \nthe fundamental mechanism \nof action for both devices \nare the same. \nUse method While at rest, users \ncomplete a circuit with skin \ncontact from two fingers on \nthe smartwatch bezel while \nwearing the smartwatch on \ntheir wrist. The ECG \nrecording session will last \nfor 30 seconds. \nWhile at rest, users \ncomplete a circuit with skin \ncontact from a single finger \non the digital crown while \nwearing the smartwatch on \ntheir wrist. The ECG \nrecording session will last \nfor 30 seconds. \nSubstantially Equivalent. \nBoth devices follow a 30 \nsecond ECG recording \nsession. For the subject \ndevice, the user is required \nto contact the bezel while \nwearing the watch on the \nwrist whereas for the \npredicate the user is \nrequired to touch the digital \ncrown while wearing the \nwatch on the wrist. This \nminor difference has been \nvalidated through human \nfactors and usability testing \nand is in accordance with \nthe special control \nrequirement 4. \nSmartwatch Platform  A single channel \nelectrocardiogram (ECG) \nsimilar to a Lead I ECG \ntaken from an electrode on \nthe back of the watch and \nthe bezel. \nA single channel \nelectrocardiogram (ECG) \nsimilar to a Lead I ECG \ntaken from electrodes on \nthe back of the watch and \nthe digital crown. \n \nSubstantially Equivalent. \nBoth devices have \nelectrodes on a smartwatch \nwith a single channel \nelectrocardiogram (ECG) \nsimilar to a Lead I ECG.  \nAnatomical sites Left hand fingers and right \nwrist or vice versa on a \nconsumer grade electronic \n(smartwatch). \nLeft hand finger and right \nwrist or vice versa on a \nconsumer grade electronic \n(smartwatch). \nSubstantially Equivalent. \nBoth devices use finger(s) \nand wrist for ECG \nmeasurement. \nECG Session \nClassification Results \n- Low Heart Rate (< 50 \nbpm)  \n- High Heart Rate (> 150 \nbpm) \n- Sinus Rhythm (50-99 bpm)  \n- High Heart Rate (No AFib) \n(100-150 bpm) \n- Low Heart Rate (< 50 \nbpm) \n- High Heart Rate ( > 150 \nbpm)  \n- Sinus Rhythm (50-99 bpm)  \n- High Heart Rate (No AFib) \n(100-150 bpm) \nIdentical. "
  },
  {
   "page": 10,
   "text": "K240795 - Withings ECG App \nPage 6 of 10 \n- Atrial Fibrillation (50-99\nbpm)\n- Atrial Fibrillation High\nHeart Rate (50-150 bpm)\n- Inconclusive\n- Poor Recording\n- Atrial Fibrillation (50-99\nbpm)\n- Atrial Fibrillation High\nHeart Rate (100-150 bpm)\n- Inconclusive\n- Poor Recording\nUser Interface Watch screen and mobile \napp screen \nWatch screen and mobile \napp screen \nSubstantially equivalent. \nBoth devices have similar \nuser interfaces i.e. \nsmartwatch and mobile app \non a smartphone. \nECG Waveform Display A single channel \nelectrocardiogram (ECG) \nsimilar to a Lead I ECG \nA single channel \nelectrocardiogram (ECG) \nsimilar to a Lead I ECG  \nSubstantially equivalent. \nBoth devices display a \nsingle channel \nelectrocardiogram (ECG) \nsimilar to a Lead I ECG. \nCompatibility ScanWatch model: hwa10  \nWithings App mobile \napplication for Android and \niOS smartphones. \nApple Watch (series 4 or \nlater models) \nApple Health mobile \napplication for iOS \nsmartphones (iPhones) \nSubstantially equivalent. \nBoth devices are compatible \nwith a smartwatch and a \nmobile app on a \nsmartphone.  \nTable 2: High-level comparison between the subject device and the predicate device for \ntechnological characteristics and principle of operations.  \nThe technological characteristics of the subject device and the predicate device are \nsimilar. Both devices are electrocardiograph software only devices for OTC (Over -the-\ncounter) use that creates, analyzes, and displays electrocardiograph data, and can \nprovide information for identifying cardiac arrhythmias. Both devices are not intended to \nprovide a diagnosis. \nBoth are software only devices including an AFib detection algorithm. Both devices \nacquire platform sensor data from a smartwatch. The algorithm then processes and \nclassifies the signal and displays the classification to the user. Therefore, both devices \nhave the same principle of operation. \nBoth devices are compatible with a consumer grade electronic device (smartwatch). For \nthe subject device, the watch acquires the electrical potential between the electrode at the \nback of the watch and the bezel whereas for the predicate device the watch ac quires the \nelectrical potential between the electrodes at the back of the watch and the digital crown. \nHowever, the fundamental mechanism of action for both the devices are the same. \nThe method of use for recording an ECG for the subject device involves fingers contacting \nthe bezel and wrist contact with the back electrode of the watch whereas for the predicate \nit involves a finger contacting the digital crown and  wrist contact with the back electrodes \nof the watch. This minor difference was assessed and tested through human factors and \nusability study, EC57 database testing and clinical testing. \nIn conclusion, the subject device and the predicate device have the same intended use \nand similar technological characteristics. Non -clinical testing and clinical testing \ndemonstrate that the subject and predicate device have equivalent performance to \ndetermine the presence of atrial fibrillation (AFib), sinus rhythm, and high heart rate (no "
  },
  {
   "page": 11,
   "text": "K240795 - Withings ECG App \nPage 7 of 10 \ndetected AF with heart rate 100 -150 bpm) on a classifiable waveform. Therefore, the \nsubject device, Withings ECG App is as safe and effective as the predicate device, ECG \n2.0 App.  \n8. Summary of Performance Testing\nNonclinical Testing \nBoth devices are software only devices, including the detection algorithm and its inputs \nand outputs. EC57 database testing was performed on the subject device to validate the \nalgorithm. \nBoth devices use a consumer grade electronic device (smartwatch). Therefore all \nnecessary non-clinical testing was performed on the platform (hardware) as aligned with \nthe predicate device. \nThis testing included testing to the following standards: \n- Input Signal Quality Testing per IEC 60601 -2-47:2012 Medical Electrical\nEquipment – Ambulatory ECG Systems\n- Applicable Radiofrequency and EMC requirements as listed below.\n- Thermal and Electrical safety requirements under IEC 62368-1:2014\n- ANSI/AAMI ES60601 -1:2005/(R) 2012 and A1:2012, C1:2009/(R) 2012 and\nA2:2010/(R)2012 Medical Electrical Equipment – Part 1: General Requirements\nFor Basic Safety And Essential Performance,\n- IEC 60601 -1-2:2014 Medical Electrical Equipment – Part 1 -2: General\nRequirements For Basic Safety And Essential Performance – Collateral Standard:\nElectromagnetic Compatibility Requirements And Tests, and\n- IEC 60601-1-11: Medical electrical equipment – Part 1-11: General requirements\nfor basic safety and essential performance - Collateral Standard: Requirements for\nmedical electrical equipment and medical electrical systems used in the home\nhealthcare environment.\n- IEC 62304:2006/Amd 1:2015 - Medical device software\n- AAMI/ANSI/IEC 62366 -1 :  Medical Devices – Part 1: Application of Usability\nEngineering to Medical Devices : 2015\n- Human Factors evaluation was conducted per FDA guidance document “Applying\nHuman Factors and Usability Engineering to Medical Devices”\n- ISO 14971 : Medical Devices – Application of Risk Management to Medical\nDevices\n- AAMI TIR69:2017/(R2020) - Wireless coexistence\n- ANSI IEEE C63.27-2017 - Wireless coexistence\n- FCC testing per part 15\nHuman Factors Testing \nHuman Factors Validation testing was performed on the Withings ECG App to \ndemonstrate the device is safe and effective for the intended users, uses and use \nenvironments. Testing was conducted per FDA guidance, “ Applying Human Factors and \nUsability Engineering to Medical Devices”.  \nThe study included simulated use scenarios and knowledge task questions. During the \ninterview process, objective and subjective data was collected to help determine potential "
  },
  {
   "page": 12,
   "text": "K240795 - Withings ECG App \nPage 8 of 10 \nroot causes of any use errors and difficulties related to the user interface. Participants \nwere not given any formal training prior to using the Withings ECG App beyond the \ninformation provided in the Withings ECG App App tutorial and labeling.  \nOverall users were able to understand how to navigate and use the Withings ECG App, \nand were able to correctly interpret self-select whether using the app was appropriate for \nthem and review the results and understand when it is appropriate to seek medical  help. \nUsers demonstrated a good level of understanding on the usage of the product.  \nAdditionally, a separate self-selection study was conducted with non-intended users from \nthe general public. Participants were given device labeling and tutorials to determine if \nthey were an intended or non -intended user of the device. The study included simulated \nuse scenarios and knowledge task questions. Participants were able to successfully self-\nselect if they are an intended user of the Withings ECG App. \nML algorithm training and testing \nThe user datasets (Deep Train and Heartbeats) were used to run 4-Fold cross validations \nand act as train and test sets for hyperparameters tuning. Demographic information is \nsummarized in Table 3. \n“Deep train” (n=11701) “Heartbeats” (n=5089) \nGeography European Union United States \nRace and Ethnicity Not captured* Not captured* \nSex 73% male, 27% female 76% male, 24% female \nMean age (std) 59.2 (16.3) years 51.3 (14.5) years \nMean BMI (std) 27.3 (4.8) 28.3 (5.6) \nTable 3: Demographic datasets used for training and testing of the ML algorithm. \n* Due to GDPR regulations, servers are in Europe do not the right to hold users’ race and ethnicity data\nThree of the clinical study datasets (HWA08 test, HWA08 CE, WEFA HWA09 part 1) were \nused as a first layer of validation sets to verify that the models trained were capable of \ngeneralizing. A fourth dataset, WEFA HWA09 part 2, was used as a second layer of \nvalidation after the software freeze (“locked algorithm”) to verify that the hyperparameters \ntuning were not overfit. Table 4 summarizes the dem ographic information of the 4 \ndatasets. "
  },
  {
   "page": 13,
   "text": "K240795 - Withings ECG App \nPage 9 of 10 \n HWA08 test  \n(n=131) \nHWA08 CE  \n(n=137) \nWEFA HWA09 part 1 \n(n=162) \nWEFA HWA09 part 2 \n(n=100) \nAge  \n \n \n \n \n \n \n \nNot \nAvailable \n66.6 (13.5)  69.6 (13.6)  65.2 (16.4) \nGender  M: 59%, F: 41%  M: 64%, F: 36%  M: 56%, F: 44% \nDemographics \nAsian \nAfrican American \nCaucasian \nOther \n \n \nNot available \n \nincluded in Other \n9% \n78% \n13% \nBMI  27.8 (5.9)  28.0 (6.1)  26.7 (4.7) \nHypertension  43%  49%  56% \nDyslipidemia  21%  35%  33% \nOverweight or obesity  55%  43%  41% \nDiabetes  22%  22%  21%  \nVHD  9.5%  22%  10% \nCAD  9.5%  23%  34% \nHF  17.5%  2%  22% \nMI, ischemic cardiopathy  7.3% 5% 23%  \nTIA or stroke 9.5% 4% 6%  \nPOAD or AAA  -  4%  16% \nTable 4: Demographic information of the datasets used for the pre -clinical validation of \nthe ML algorithm. \n \nClinical Testing  \nThe Withings ECG App’s ability to accurately classify an ECG recording into AFib and \nsinus rhythm was extensively tested in a pivotal, prospective, multi -center clinical trial of \napproximately 626 subjects - 219 were enrolled in the Atrial Fibrillation coh ort, 369 were \nenrolled in the normal sinus rhythm cohort, 33 had other arrhythmias, and 5 were \nuninterpretable. The mean age of enrolled subjects was 64. Rhythm classification of a 12-\nlead ECG by a cardiologist was compared to the rhythm classification of a simultaneously \ncollected ECG from the Withings ECG App. The Withings ECG App demonstrated 99.7% \nsensitivity in classifying AFib (HR 50 -150 bpm) and 99.8% specificity in classifying sinus \nrhythm (HR 50-150 bpm) in classifiable recordings. \nSubgroup analysis indicated sensitivity ranged from 99.0% - 100% across all age groups, \nand specificity ranged from 98.2% - 100%. Specificity and sensitivity estimates were "
  },
  {
   "page": 14,
   "text": "K240795 - Withings ECG App \nPage 10 of 10 \nsimilar for females (100% and 99.6% respectively) and for males (99.5% and 100% \nrespectively). \n \nIn addition, the morphology of the waveform was also tested in this clinical trial by visual \nassessment of the PQRST wave and R wave amplitude in comparison to a reference. The \nWithings ECG App produced visually acceptable PQRST waveforms with agreements on \nthe visibilities of the waves as compared to a 12-lead reference ECG ranging from 95.3% \nfor the P-waves to 100% for the QRS complexes and for the for T-waves, and agreements \non the polarities ranging from 99.6% for T-waves to 100% for P-waves.  \n \n \n9. Conclusion \nWithings ECG App (subject device) and ECG 2.0 App (predicate device) have the same \nintended use. Both devices are electrocardiograph software only devices for OTC (Over -\nthe-counter) use that creates, analyzes, and displays electrocardiograph data, and can \nprovide information for identifying cardiac arrhythmias. \nThe technological characteristics of the subject device and the predicate device are \nsimilar. Both are software only devices including an Afib detection algorithm. Both devices \nhave the same principle of operation and mechanism of action. Both devices are \ncompatible with a consumer grade electronic device (smartwatch). Non clinical testing and \nclinical testing demonstrate that the subject and predicate device have equivalent \nperformance to determine the presence of atrial fibrillation (AFib), sinus rhythm, and high \nheart rate (no detected AF with heart rate 100-150 bpm) on a classifiable waveform. \n \nTherefore, the subject device is as safe and effective as the predicate device and \nsubstantially equivalent. "
  }
 ]
}
