{
 "submission_number": "K240860",
 "device_name": "EchoGo Amyloidosis (1.0)",
 "decision_year": 2024,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "Food and Drug Administration \nIndications for Use \nForm Approved: 0MB No. 0910-0120 \nExpiration Date: 07/31/2026 \nSee PRA Statement below. \nI DEPARTMENT OF HEAL TH AND HUMAN SERVICES ����� \nSubmission Number (if known) \nI K240860 \nDevice Name \nI EchoGo Amyloidosis (1.0) \nIndications for Use (Describe) \nEchoGo Amyloidosis 1.0 is an automated machine learning-based decision support system, \nindicated as a screening tool for adult patients aged 65 years and over with heart failure undergoing \ncardiovascular assessment using echocardiography. \nWhen utilised by an interpreting physician, this device provides information alerting the physician for \nreferral to confirmatory investigations. \nEchoGo Amyloidosis 1.0 is indicated in adult patients aged 65 years and over with heart failure. \nPatient management decisions should not be made solely on the results of the EchoGo Amyloidosis \n1.0 analysis. \nType of Use (Select one or both, as applicable) \nIZ] Prescription Use (Part 21 CFR 801 Subpart D) D Over-The-Counter Use (21 CFR 801 Subpart C) \nCONTINUE ON A SEPARATE PAGE IF NEEDED. \nThis section applies only to requirements of the Paperwork Reduction Act of 1995. \n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.* \nThe burden time for this collection of information is estimated to average 79 hours per response, including the \ntime to review instructions, search existing data sources, gather and maintain the data needed and complete \nand review the collection of information. Send comments regarding this burden estimate or any other aspect \nof this information collection, including suggestions for reducing this burden, to: \nDepartment of Health and Human Services \nFood and Drug Administration \nOffice of Chief Information Officer \nPaperwork Reduction Act (PRA) Staff \nPRAStaff@fda.hhs.gov \n''.An agency may not conduct or sponsor, and a person is not required to respond to, a collection of \ninformation unless it displays a currently valid 0MB number.\" "
  },
  {
   "page": 5,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 1 of 23\nK240860\n1 Submitter\nCompany Ultromics Limited\n4630 Kingsgate Cascade Way, Oxford Business Park South, Oxford, \nOxfordshire, United Kingdom, OX4 2SU\nContact Dr. Jaco Jacobs\nDate Prepared 15 Nov 2024\n2 Subject Device\nProduct Trade Name EchoGo Amyloidosis\nModel Number 1.0\n510(k) K240860\nManufacturer Ultromics Limited\nMedical Speciality Cardiology\nRegulation 21 CFR 870.2200 – Cardiovascular Monitoring Devices\nProduct Code SDJ - Adjunctive Cardiac Amyloidosis Status Indicator\nRegulatory Class II\nEchoGo Amyloidosis is the product trade name and 1.0 is the model number. For the avoidance of \ndoubt, in this submission we combine the product trade name and model number and refer to the \nsubject device as EchoGo Amyloidosis 1.0.\n3 Predicate Device\nPredicate Device EchoGo Heart Failure\n510(k) K222463\nManufacturer Ultromics Limited"
  },
  {
   "page": 6,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 2 of 23\nK240860\n4 Device Description\nEchoGo Amyloidosis 1.0 takes a 2D echocardiogram of an apical four chamber (A4C) as its input \nand reports as an output a binary classification decision suggestive of the presence or absence of \nCardiac Amyloidosis (CA).\nThe binary classification decision is derived from an AI algorithm developed using a convolutional \nneural network that was pre-trained on a large dataset of cases and controls.\nThe A4C echocardiogram should be acquired without contrast and contain at least one full cardiac \ncycle. Independent training, tune and test datasets were used for training and performance \nassessment of the device. \nEchoGo Amyloidosis 1.0 is fully automated without a graphical user interface. \nThe ultimate diagnostic decision remains the responsibility of the interpreting clinician using \npatient presentation, medical history, and the results of available diagnostic tests, one of which \nmay be EchoGo Amyloidosis 1.0.\nEchoGo Amyloidosis 1.0 is a prescription only device.\n5 Comparison of Intended Use\n5.1 Indications for Use\nWe discuss similarities and differences of the subject and predicate devices.\n5.1.1 Subject Device\nEchoGo Amyloidosis 1.0 is an automated machine learning-based decision support system, \nindicated as a screening tool for adult patients aged 65 years and over with heart failure \nundergoing cardiovascular assessment using echocardiography.\nWhen utilised by an interpreting physician, this device provides information alerting the physician \nfor referral to confirmatory investigations.\nEchoGo Amyloidosis 1.0 is indicated in adult populations over 65 years of age with heart failure. \nPatient management decisions should not be made solely on the results of the EchoGo \nAmyloidosis 1.0 analysis.\n5.1.2 Predicate Device\nEchoGo Heart Failure 1.0 is an automated machine learning-based decision support system, \nindicated as a diagnostic aid for patients undergoing routine functional cardiovascular assessment \nusing echocardiography. When utilised by an interpreting clinician, this device provides information \nthat may be useful in detecting heart failure with preserved ejection fraction (HFpEF).EchoGo \nHeart Failure 1.0 is indicated in adult populations over 25 years of age. Patient management "
  },
  {
   "page": 7,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 3 of 23\nK240860\n•\ndecisions should not be made solely on the results of the EchoGo Heart Failure 1.0 analysis. \nEchoGo Heart Failure 1.0 takes as input an apical 4-chamber view of the heart that has been \ncaptured and assessed to have an ejection fraction ≥50%.\n6 Discussion\nBoth subject and primary predicate devices are software-only devices and automated machine \nlearning-based decision support system, indicated for patients undergoing routine cardiovascular \nassessment using echocardiography.\nBoth subject and primary predicate are indicated to provide information that may be useful for \nhealthcare professionals in forming a diagnostic work up decisioning. The subject device is \nintended to be used “as a screening tool for patients undergoing routine cardiovascular \nassessment using echocardiography” and the primary predicate device is intended to be used “as \ndiagnostic aid for patients undergoing routine functional cardiovascular assessment”.\nBoth subject and primary predicate are intended to provide information on the cardiovascular \nstate of patients. Both subject and primary predicate are used for “patients undergoing routine \ncardiovascular assessment using echocardiography “.\nBoth subject and primary predicate devices are indicated in adult populations. The subject device \n”EchoGo Amyloidosis 1.0 is indicated in adult populations over 65 years of age” and the primary \npredicate is indicated in adult populations over 25 years of age”.\nFor both subject and primary predicate devices, the patient management decisions should not be \nmade solely on device recommendations.\nFor purposes of substantial equivalence, the term intended use means the general purpose of the \ndevice or its function and encompasses the indications for use. The term indications for use \ndescribes the disease the device is intended to serve as a diagnostic aid including a description of \nthe patient population for which the device is intended. Both devices are intended as adjunctive \naids for cardiovascular states or conditions and both devices can be used on adult populations. It \nfollows that both devices have the same intended use of providing adjunctive information on the \ncardiovascular condition of a patient.\nUltromics believes that general controls and special controls of the predicate device are sufficient \nto ensure the safety and effectiveness of the subject device.\n7 Technological Characteristics\nA full comparison of the technological characteristics of the subject and predicate devices \nfollows:\nBoth devices takes as input a DICOM file consisting of an echocardiogram from medical \ndevices, such as Medical Ultrasound Equipment or Picture Archiving and Communication \nSystem (PACS). Both devices therefore receive as input data that is the output of a \npreceding medical device (e.g. Medical Ultrasound Equipment or PACS) ."
  },
  {
   "page": 8,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 4 of 23\nK240860\n•\n•\n•\n•\n•\n•\nThe output of both devices is based on an artificial intelligence (AI) model developed using a \nconvolutional neural network that produces a classification result.\nBoth device reports a classification decision as suggestive or not suggestive of a specific \ncardiac condition. Both devices are adjunctive cardiovascular status indicators.\nThe subject device reports a classification decision as suggestive or not suggestive of the \npresence of cardiac amyloidosis (CA), while the predicate device reports a classification \ndecision as suggestive or not suggestive of the presence of heart failure with preserved \nejection fraction (HFpEF).\nBoth subject and primary predicate takes as input an apical 4-chamber view of the heart \nthat has been captured. The subject device takes as input an apical 4-chamber view of the \nheart that has been captured, while the predicate device takes as input an apical 4-\nchamber view of the heart that has been captured and assessed to have an ejection fraction \n≥50%.\nSubject device includes application programming interfaces for input and output for \ninterfacing with external applications and medical devices. This includes the DICOM network \ninterfaces that were also present in the predicate device.\nSubject device allows deployment options permitting functionality to be distributed and \nreplicated, ensuring the scalability, robustness and non-clinical performance of the device.\nThe following table summarises technological characteristics.\nCharacteristic Subject Device\nEchoGo Amyloidosis 1.0\nPredicate Device\nEchoGo Heart Failure\n(K222463)\nRegulation 21 CFR 870.2200 21 CFR 870.2200\nGeneric Device Type Adjunctive cardiovascular status \nindicator\nAdjunctive cardiovascular status \nindicator\nSaMD Yes Yes"
  },
  {
   "page": 9,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 5 of 23\nK240860\nCharacteristic Subject Device\nEchoGo Amyloidosis 1.0\nPredicate Device\nEchoGo Heart Failure\n(K222463)\nIndications for Use EchoGo Amyloidosis 1.0 is an \nautomated machine learning-based \ndecision support system, indicated \nas a screening tool for adult \npatients over 65 years of age with \nheart failure undergoing routine \ncardiovascular assessment using \nechocardiography.\nWhen utilised by an interpreting \nphysician, this device provides \ninformation alerting the physician \nfor referral to confirmatory \ninvestigations.\nEchoGo Amyloidosis 1.0 is indicated \nin adult populations over 65 years \nof age with heart failure. Patient \nmanagement decisions should not \nbe made solely on the results of \nthe EchoGo Amyloidosis 1.0 \nanalysis.\nEchoGo Heart Failure 1.0 is an \nautomated machine learning-\nbased decision support system, \nindicated as a diagnostic aid for \npatients undergoing routine \nfunctional cardiovascular \nassessment using \nechocardiography.\nWhen utilised by an interpreting \nclinician, this device provides \ninformation that may be useful in \ndetecting heart failure with \npreserved ejection fraction \n(HFpEF).\nEchoGo Heart Failure 1.0 is \nindicated in adult populations \nover 25 years of age. Patient \nmanagement decisions should not \nbe made solely on the results of \nthe EchoGo Heart Failure 1.0 \nanalysis.\nEchoGo Heart Failure 1.0 takes as \ninput an apical 4-chamber view of \nthe heart that has been captured \nand assessed to have an ejection \nfraction ≥50%.\nPopulation Adults over the age of 65 Adults over the age of 25\nAnatomical Site Cardiovascular Cardiovascular\nUsers Interpreting clinician Interpreting clinician\nMachine Learning-\nBased Algorithm\nYes Yes\nOperating platform Hosted on Ultromics’ platform or \non third party infrastructure.\nHosted on Ultromics’ platform or \non third party infrastructure.\nInteroperability Interoperability testing conducted \nwith a device conformant with the \nDICOM Standard (NEMA PS 3.1 - \n3.20 2022d [Rec# 12-349])\nInteroperability testing conducted \nwith a device conformant with the \nDICOM Standard (NEMA PS 3.1 - \n3.20 2022d [Rec# 12-349])"
  },
  {
   "page": 10,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 6 of 23\nK240860\nCharacteristic Subject Device\nEchoGo Amyloidosis 1.0\nPredicate Device\nEchoGo Heart Failure\n(K222463)\nSoftware Complies with IEC 62304:2015 and \nGPSV. Developed under an FDA \nQSR and ISO 13485:2016 compliant \nQMS incorporating risk \nmanagement per ISO 14971:2019. \nSoftware verification and validation \ntesting conducted.\nComplies with IEC 62304:2015 and \nGPSV. Developed under an FDA \nQSR and ISO 13485:2016 compliant \nQMS incorporating risk \nmanagement per ISO 14971:2019. \nSoftware verification and \nvalidation testing conducted.\nRisk Management In accordance with ISO 14971:2019 In accordance with ISO 14971:2019\nCybersecurity Post-market Management of \nCybersecurity in Medical Devices.\nContent of Premarket Submissions \nfor Management of Cybersecurity in \nMedical Devices.\nCybersecurity for Networked \nMedical Devices Containing Off-\nthe-Shelf (OTS) Software:  \nGuidance for Industry.\nPost-market Management of \nCybersecurity in Medical Devices.\nContent of Premarket \nSubmissions for Management of \nCybersecurity in Medical Devices.\nCybersecurity for Networked \nMedical Devices Containing Off-\nthe-Shelf (OTS) Software:  \nGuidance for Industry.\nUsability Complies with IEC 62366-1:2020 \nand general use of FDA guidance \ndocuments on usability \nengineering. Formative and \nsummative evaluations conducted \nwith clinicians specialising in \ncardiology, with knowledge/\nexperience in echocardiography \n(N=18).\nComplies with IEC 62366-1:2020 \nand general use of FDA guidance \ndocuments on usability \nengineering. Formative and \nsummative evaluations conducted \nwith accredited cardiac \nphysiologists (N=2) and \ncardiologists (N=5).\nPre-clinical \nPerformance Testing\nNo animal studies were conducted. No animal studies were \nconducted.\nBench Performance \nTesting\nTechnical validation, numerical \nstability, and regression testing.\nTechnical validation, numerical \nstability, and regression testing.\nClinical Performance \nTesting\nValidated on a validation cohort \nincluding 12 US sites and 3 \nInternational sites representative of \nthe intended use population. \nValidated on a US cohort \npopulation, comprising 8 \nindependent clinical sites \nrepresentative of the intended use \npopulation.\nAny technological differences between the subject and predicate devices raise no new concerns \nwith regards to safety and efficacy. In addition, Ultromics is of the view that general controls "
  },
  {
   "page": 11,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 7 of 23\nK240860\n1.\n2.\n3.\nalongside special controls introduced under the primary product code of the predicate are \nsufficient to ensure safety and efficacy of the EchoGo Amyloidosis 1.0 device.\n8 Special Controls\nSpecial controls for regulation 21 CFR 870.2200 follows.\nControl Description Evidence\n1 Software description, verification, and validation based on comprehensive hazard \nanalysis:\na Full characterization of technical \nparameters of the software, including any \nproprietary algorithm(s);\nA.22.1 ADP EchoGo Amyloidosis 1.0: \nAlgorithmic Design Plan\nA.22.2 ADS EchoGo Amyloidosis 1.0: \nAlgorithm Design Specification\nA.22.3 ADR EchoGo Amyloidosis 1.0: \nAlgorithmic Design Report\nA.7.1 EchoGo Amyloidosis 1.0 IFU: \nClinician Manual\nA.23.2 PTR EchoGo Amyloidosis 1.0: \nClinical Performance Testing Report\nb Description of the expected impact of all \napplicable acquisition hardware \ncharacteristics on performance and any \nassociated hardware specifications;\nc Specification of acceptable data quality \ncontrol measures\nd Mitigation of impact of user error or failure \nof any components (data detection and \nanalysis, data display, and storage) on \naccuracy of patient reports\n \nData Validation for Prediction Safety\nFault Tolerance (Component Failure)\nPrevention of Misreporting\nA.13.1 SDS EchoGo Amyloidosis 1.0: \nSoftware Design Specification\nA.13.2 SDS Ultromics Image Processing \nLibrary 2.0: Software Design \nSpecification\nA.13.3 SDS Ultromics Repository Library \n2.0: Software Design Specification\nA.13.4 SDS Ultromics Dicom Library 2.0: \nSoftware Design Specification\nA.13.5 SDS Ultromics Reporting Library \n3.0: Software Design Specification\nA.11.2 SRS EchoGo Amyloidosis 1.0: \nSoftware Requirement Specification"
  },
  {
   "page": 12,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 8 of 23\nK240860\nControl Description Evidence\n2 Scientific justification for the validity of the \nstatus indicator algorithm(s) must be \nprovided. Verification of algorithm \ncalculations and validation testing of the \nalgorithm using a data set separate from \nthe training data must demonstrate the \nvalidity of modelling.\n \nA.22.1 ADP EchoGo Amyloidosis 1.0: \nAlgorithmic Design Plan\nA.22.2 ADS EchoGo Amyloidosis 1.0: \nAlgorithm Design Specification\nA.22.3 ADR EchoGo Amyloidosis 1.0: \nAlgorithmic Design Report\nA.7.1 EchoGo Amyloidosis 1.0 IFU: \nClinician Manual\nA.23.1 PTP EchoGo Amyloidosis 1.0: \nClinical Performance Testing Plan\nA.23.2 PTR EchoGo Amyloidosis 1.0: \nClinical Performance Testing Report\n3 Usability assessment must be provided to \ndemonstrate that risk of misinterpretation \nof the status indicator is appropriately \nmitigated.\n \nA.22.8.1 HFUEP EchoGo Amyloidosis 1.0: \nHuman Factors and Usability \nEngineering Plan\nA.22.8.2 USER EchoGo Amyloidosis 1.0 : \nUsability Engineering Report\nA.22.8.9 UATP EchoGo Amyloidosis 1.0: \nUser Acceptance Testing Plan\nA.22.8.11 UATR EchoGo Amyloidosis 1.0: \nUser Acceptance Testing Report\n4 Clinical data must be provided in support of the intended use and include the \nfollowing\n \na Output measure(s) must be compared to an \nacceptable reference method to \ndemonstrate that the output measure(s) \nrepresent(s) the predictive measure(s) that \nthe device provides in an accurate and \nreproducible manner.\nA.23.1 PTP EchoGo Amyloidosis 1.0: \nClinical Performance Testing Plan\nA.23.2 PTR EchoGo Amyloidosis 1.0: \nClinical Performance Testing Report\nb The data set must be representative of the \nintended use population for the device. Any \nselection criteria or limitations of the \nsamples must be fully described and \njustified.\nc Agreement of the measure(s) with the \nreference measure(s) must be assessed \nacross the full measurement range."
  },
  {
   "page": 13,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 9 of 23\nK240860\nControl Description Evidence\nd Data must be provided within the clinical \nvalidation study or using equivalent \ndatasets to demonstrate the consistency of \nthe output and be representative of the \nrange of data sources and data quality \nlikely to be encountered in the intended \nuse population and relevant use conditions \nin the intended use environment.\n \nA.22.2 ADS EchoGo Amyloidosis 1.0: \nAlgorithm Design Specification\nA.22.3 ADR EchoGo Amyloidosis 1.0: \nAlgorithmic Design Report\nA.7.1 EchoGo Amyloidosis 1.0 IFU: \nClinician Manual\nA.23.1 PTP EchoGo Amyloidosis 1.0: \nClinical Performance Testing Plan\nA.23.2 PTR EchoGo Amyloidosis 1.0: \nClinical Performance Testing Report\n5 Labeling must include the following:\n \na The type of input data used, including \nspecification of compatible hardware for \ndata acquisition\n \nA.7.1 EchoGo Amyloidosis 1.0 IFU: \nClinician Manual\nA.8.1 ADMAN EchoGo Amyloidosis 1.0: \nAdministration Manual - Overview\nA.8.2 ADMAN EchoGo Amyloidosis 1.0: \nAdministration Manual - InputAPI: \nSpecification and Usage\nA.8.3 ADMAN EchoGo Amyloidosis 1.0: \nAdministration Manual - Configuration \nSettings\nA.8.4 ADMAN EchoGo Amyloidosis 1.0: \nAdministration Manual - Installation, \nManagement and Decommissioning\nA.8.5 ADMAN EchoGo Amyloidosis 1.0: \nAdministration Manual - OutputAPI: \nSpecification and Usage\nA.8.6 ADMAN EchoGo Amyloidosis 1.0: \nAdministration Manual - Security\nA.8.7 ADMAN EchoGo Amyloidosis 1.0: \nAdministration Manual - \nTroubleshooting\nA.21.3 DICOM EchoGo Amyloidosis 1.0: \nDICOM Conformance Statement\nb A description of what the device measures \nand outputs to the user\n \nc Warnings identifying acquisition or other \nfactors that may impact output measures\nA.7.1 EchoGo Amyloidosis 1.0 IFU: \nClinician Manual\nd Guidance for interpretation of the output \nmeasures, including warning(s) specifying \nadjunctive use of the results"
  },
  {
   "page": 14,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 10 of 23\nK240860\nControl Description Evidence\ne Key assumptions made in the calculation \nand determination of results\nf The measurement performance of the \ndevice for all presented parameters, with \nappropriate confidence intervals, and the \nsupporting evidence for this performance\ng A detailed description of the patients \nstudied in the clinical validation (e.g., age, \ngender, race/ethnicity, clinical stability) as \nwell as procedural details of the clinical \nstudy.\n9 Consensus Standards\nThe following consensus standards will be used in the design and manufacture of EchoGo \nAmyloidosis 1.0 .\nStandard Recognition Number\nISO 14971:2019 – Medical Devices – Application of Risk Management to \nMedical Devices\n5-125\nIEC 62304:2015 – Medical Device Software – Software Life Cycle \nProcesses\n13-79\nIEC 62366-1:2020 – Medical Devices – Application of Usability \nEngineering to Medical Devices\n5-129\nNEMA PS 3.1 - 3.20 2022d – Digital Imaging and Communications in \nMedicine (DICOM) Set\n12-349\nIEC ISO 10918-1:1994 – Digital Compression and Coding of Continuous-\ntone Still Images\n12-261\nISO 14155:2020 – Clinical investigation of medical devices for human \nsubjects — Good clinical practice\n2-282\nUltromics Limited cites conformity to the voluntary standards above. In addition, EchoGo \nAmyloidosis 1.0 will be designed and manufactured under a QMS that fully conforms to US Quality \nSystem (QS) regulation (21 CFR Part 820) and ISO 13485:2016."
  },
  {
   "page": 15,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 11 of 23\nK240860\n10 Performance Data\n10.1 Software Verification and Validation\nEchoGo Amyloidosis 1.0 software was developed and tested in accordance with Ultromics’ Design \nControl processes and has been subjected to extensive safety and performance testing. Non-\nclinical verification and validation test results established that the device meets its design \nrequirements and intended use. A description for the patient characteristics within the training \ndata is provided in the table below.\nSoftware verification was conducted at unit, module, and system integration levels. Risk \nmanagement analysis generated multiple risk mitigation measures and verification activities. \nRegression- and numerical stability testing were conducted to ensure the device meets \nalgorithmic specifications. Formative and summative usability assessments were conducted to \nvalidate labelling and mitigate against the device outputs being misinterpreted by the clinical user. \nCybersecurity and data security testing were conducted to verify that data and patient protected \nhealth information security measures are included in the design of the software.\nSoftware verification and validation testing were conducted, and documentation was provided as \nrecommended by FDA’s Guidance for the Content of Premarket Submissions for Software \nContained in Medical Devices. The software device documentation was evaluated at the Enhanced \nDocumentation level, as specified in the FDA's Content of Premarket Submissions for Device \nSoftware Functions guidance.\nEchoGo Amyloidosis 1.0 passed all software verification and validation tests.\n10.2 Essential Performance\nDevice performance was validated using bench- and clinical performance testing.\nAlgorithm training data was collected from collaborating academic centres. The clinical \ncharacteristics of the training data are provided in the table below. The training dataset included \nboth controls and cases across a broad age range, consisting of males and females, with most \nparticipants aged between 61-80 years. Racial demographics included 79.7-80.6% White, 13.3% \nBlack, 2.3-3.0% Asian, and 3.7-4.0% Other. An independent clinical validation study was conducted \nto complile a clinical test dataset (testing data). For testing and intended use, the data comprised \nmale and female patients aged 65+ years with heart failure (HF). The testing dataset included \nboth controls and cases, consisting of male and female participants, with most individuals aged \nbetween 71-80 years. Racial demographics included 58.4-66.0% White, 24.6-26.8% Black, 1.9-11.8% \nAsian, and 5.2-5.3% Other. The data was intended to be representative of the intended use \npopulation and containing a range of data sources and data quality likely to be encountered in the \nintended use population and relevant use conditions in the intended use environment (see table \nbelow). The clinical validation study was used to demonstrate consistency of the device output as \nwell as to assess agreement with reference ground truth."
  },
  {
   "page": 17,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 13 of 23\nK240860\nVariable Training data Testing Data (65+ years with HF)\nWeight, Kg, \nmedian (IQR)\n88.9 (75.9, 103.3) 79.7 (68.0, 90.5) 80.0 (68.5, 95.0) 77.11 (67.95, \n89.2)\nBody Mass Index, \nKg/m2, median \n(IQR)\n29.4 (25.8, 33.8) 26.3 (23.6, 29.4) 28.8 (24.0, 33.0) 26.1 (22.9, \n29.1)\nLeft Ventricular \nEjection Fraction, \n(%) median (IQR)\n63.0 (56.0, 68.0) 55.0 (44.0, 63.0) 61.0 (55.0, 66.0) 55.0 (45.6, \n62.8)\nThe essential performance of EchoGo Amyloidosis 1.0 was not evaluated on patients with prior \nheart transplantation.\nDevice performance was determined according to a retrospective case:control study including \nmultiple sites spanning nine states in the USA. The final testing data cohort for patients >65 years \nof age with evidence of heart failure amounted to 1,164 patients, comprising 749 controls and 415 \ncases. A summary of the device performance for this population is provided in the table below. \nThe EchoGo Amyloidosis 1.0 device correctly identified 310 true positives, and 569 true negatives, \nalongside 65 false positives and 57 false negatives. This equates to a sensitivity of 84.5% (95% CI: \n80.3%, 88.5%), a specificity of 89.7% (95% CI: 87.0%, 92.4%), a PPV of 82.7% (95% CI: 78.8%, 86.5%) \nand NPV of 90.9% (95% CI: 88.8%, 93.2%).\nStatistic Outcome\n(95% CI)\nSensitivity 84.5%\n(80.3%, 88.5%)\nSpecificity 89.7%\n(87.0%, 92.4%)\nPositive Predictive Value at \n2.2% prevalence*\n15.6%\n(11.0%, 20.8%)\nNegative Predictive Value at \n2.2% prevalence*\n99.6%\n(99.5%, 99.7%)\nPositive Predictive Value at \n36.7% prevalence**\n82.7%\n(78.8%, 86.5%)"
  },
  {
   "page": 18,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 14 of 23\nK240860\nStatistic Outcome\n(95% CI)\nNegative Predictive Value at \n36.7% prevalence**\n90.9%\n(88.8%, 93.2%)\nRepeatability\nPositive Agreement 100%\n \nNegative Agreement 100%\n Reproducibility\nPositive Agreement 85.5%\n(82.4%, 88.2%)\nNegative Agreement 79.9%\n(76.5%, 83.2%)\nNo-classifications\nProportion of data 14.0%\n*Estimate based on inferred disease prevalence of 2.2% using data re-sampling.\n**Estimate based on native disease proportion within the collected testing dataset (36.7% \nprevalence).\nA breakdown of the device performance by relevant patient sub-groups in a population of \npatients >65 years of age with evidence of heart failure is provided in table below:\nVariable Sensitivity Specificity PPV Inferred at 2.2% \nPrevalence\nData Origin\nUSA 83.3% (78.3%, 87.8%) 89.7% (87.0%, 92.4%) 15.4% (12.4%, 19.7%)\nNon-USA 90.3% (83.0%, 97.7%) N/A N/A\nAge Category \n(years)\n   \n>80 80.6% (72.1%, 88.9%) 89.2% (85.2%, 92.9%) 14.4% (10.8%, 20.7%)"
  },
  {
   "page": 22,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 18 of 23\nK240860\nVariable Sensitivity Specificity PPV Inferred at 2.2% \nPrevalence\nLeft \nVentricular \nMass Indexed \n(g/m2)\n   \n>95 85.0% (79.8%, 90.4%) 89.2% (85.3%, 92.9%) 15.0% (11.4%, 21.2%)\n<95 78.3% (64.5%, 90.9%) 95.0% (89.1%, 100.0%) 26.0% (13.5%, 100.0%)\nImage Zoom\nZoomed - \nYes\n86.7% (76.6%, 95.7%) 83.3% (70.0%, 94.4%) 10.5% (6.1%, 25.6%)\nZoomed - No 84.3% (79.8%, 88.7%) 86.2% (80.6%, 91.7%) 12.1% (8.9%, 18.5%)\n10.3 Uncertainty (“No Classification”) Stratification\nWhen input studies demonstrate a higher than acceptable level of uncertainty (above the \npredetermined uncertainty threshold), they are reported with a “no classification” output report. \nEchoGo Amyloidosis 1.0 demonstrated a “no classification” rate of 14.0% during the pivotal clinical \ninvestigation.\nThe primary outcome statistics of the clinical performance study excluded uncertain predictions, \nper the intended use. For completeness, the below table demonstrates the performance of \nEchoGo Amyloidosis 1.0 when the uncertainty metrics are disregarded and the predictions with \nhigh uncertainty (suggestive of cardiac amyloidosis or not suggestive of cardiac amyloidosis) are \nincluded in the performance calculations. We show how incrementally including uncertain \npredictions affects the performance assessment, demonstrating how the use of uncertainty \nmetrics tempers erroneous device outputs.\nProportion \nof Uncertain \nData Added \nBack (% )\nSensitivity Specificity PPV NPV\n20 85.0 (80.7, 88.9) 86.7 (83.6, 89.7) 78.4 (73.8, 83.3) 91.0 (88.4, 93.5)\n40 85.3 (81.1, 89.2) 83.9 (80.8, 87.0) 75.1 (70.2, 79.9) 91.0 (88.4, 93.5)\n60 85.7 (81.7, 89.4) 81.2 (78.0, 84.4) 71.9 (67.2, 76.8) 91.0 (88.4, 93.5)\n80 86.1 (82.1, 89.7) 78.8 (75.5, 82.2) 69.3 (64.5, 74.0) 91.0 (88.4, 93.5)"
  },
  {
   "page": 26,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 22 of 23\nK240860\nVariable Proportion of \nUncertain Reports\nSensitivity*\n(including uncertain \nportion)\nSpecificity*\n(including uncertain \nportion)\n>16 12.2% 83.6% (78.2%, 89.1%) 74.8% (67.5%, 82.1%)\n14-16 20.2% 71.4% (63.1%, 79.8%) 65.6% (58.0%, 73.1%)\n12-14 10.1% 78.6% (69.0%, 88.2%) 80.4% (74.0%, 86.8%)\n10-12 15.0% 46.2% (27.0%, 65.3%) 78.2% (70.2%, 86.3%)\n8-10 16.7% 50.0% (21.7%, 78.3%) 79.2% (62.9%, 95.4%)\n6-8 18.2% 50.0% (10.0%, 90.0%) 80.0% (44.9%, 115.1%)\nLeft Ventricular Mass \nIndexed (g/m2)\n>95 12.2% 75.2% (69.7%, 80.7%) 77.9% (73.6%, 82.3%)\n<95 17.1% 66.7% (54.1%, 79.2%) 77.6% (69.3%, 85.8%)\nImage Zoom\nZoomed - Yes 10.1% 81.0% (71.3%, 90.6%) 71.4% (59.6%, 83.3%)\nZoomed - No 16.3% 74.1% (69.5%, 78.7%) 67.1% (61.2%, 73.0%)\n*Performance analysis when including the cases where the truth is positive/negative and the \ndevice provides an uncertain result, where the uncertain outputs are included in the denominator \nwhen calculating sensitivity/specificity.\n10.4 Precision\nWe compared the device output classification from a single Digital Imaging and Communications \nin Medicine (DICOM) clip analyzed multiple times (repeatability), and the device output \nclassification from different DICOM clips from the same individual (reproducibility). Repeatability \ndemonstrated 100% positive and negative agreement statistics. Reproducibility demonstrated an \naverage percent of positive agreement of 85.5% (82.4%, 88.2%), the average percent of negative \nagreement was 79.9% (76.5%, 83.2%).\nAll measurements produced by EchoGo Amyloidosis 1.0 were deemed to be substantially \nequivalent to the predicate device and met pre-specified levels of performance. We therefore \nconsider EchoGo Amyloidosis 1.0 to be ‘substantially equivalent to the predicate device and is \ntherefore deemed to be safe and effective."
  },
  {
   "page": 27,
   "text": "EchoGo Amyloidosis 1.0 510(K) SUMMARY\nPage 23 of 23\nK240860\n11 Conclusions\nThe subject device, EchoGo Amyloidosis 1.0 is as safe and as effective as the predicate device, \nEchoGo Heart Failure, previously cleared under K222463.\nUltromics concludes that the predicate and subject devices have the same intended use as well \nas same technological characteristics, so no new concerns raised with regards to safety and \neffectiveness.\nFurthermore, Ultromics believe special controls introduced under the 21 CFR 870.2200 regulation \nare sufficient to ensure   device benefits outweigh the risks. These include software verification \nand validation including a comprehensive hazard analysis; validation testing of the AI algorithm \nusing a data set separate from the training data to demonstrate the validity of the device \noutput; a usability assessment; clinical data in support of the intended use; as well as labelling \nconsistent with the intended use. Performance data is provided as part of this PMN \napplication to demonstrate that EchoGo Amyloidosis 1.0 performs as intended in the specified \nuse conditions and that it is as safe and effective as the predicate device and therefore \nsubstantially equivalent to K222463."
  }
 ]
}
