{
 "submission_number": "K242967",
 "device_name": "Loss of Pulse Detection",
 "decision_year": 2025,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": true,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 5,
   "text": "510(K) Summary \n1. Submitter Information:\nFitbit LLC\n215 Fremont Street,\nSan Francisco, CA 94105\nContact Person:\nDinesh Puppala\nRegulatory Affairs Lead\nPhone: (650)-267-1263\nEmail: puppalad@google.com\nDate Prepared: Feb 19, 2025\n2. Subject Device Information\nName of Device: Loss of Pulse Detection\nCommon or Usual Name: Loss of Pulse Detection\nClassification Name: Photoplethysmograph Analysis Software For Over-The-Counter Use \nRegulatory Class: Class II\nProduct Code: SDY - 21 CFR 870.2790\n3. Predicate Device\nFitbit Irregular Rhythm Notifications\n(K212372)\n4. Indications for Use\nLoss of Pulse Detection is a software-only mobile medical application that is intended to be used with \ncompatible consumer wrist-worn products to analyze pulse data to identify loss of pulse events and \nprovide audio, visual, and haptic alerts to the user. \nIf the user remains unresponsive to these alerts, Loss of Pulse Detection will attempt to prompt a call to \nemergency services through the user's connected compatible hardware, such as a smartphone or \nsmartwatch. \nLoss of Pulse Detection is intended for over-the-counter (OTC) use. It is not intended to provide a \nnotification on every loss of pulse event and the absence of an alert is not intended to indicate that no \nsuch event has occurred; rather the Loss of Pulse Detection is intended to opportunistically surface an \nalert of possible loss of pulsatility when sufficient data are available for analysis. \nThese data are only captured when the user is still. Loss of Pulse Detection is not intended to replace \ntraditional methods of diagnosis, treatment, or monitoring.  \nLoss of Pulse Detection has not been tested for and is not intended for use in people under 22 years of \nage. It is also not intended for use in individuals previously diagnosed with a high risk for sudden cardiac \ndeath such as those with coronary artery disease, cardiomyopathy and/or unexplained syncope/fainting.  \nConfidential \n1 \n"
  },
  {
   "page": 6,
   "text": "5. Device Description\nIntended Use \nPhotoplethysmograph analysis software for over-the-counter use. A photoplethysmograph analysis \nsoftware device for over-the-counter use analyzes photoplethysmograph data and provides information \nfor identifying loss of pulse. This device is not intended to provide a diagnosis. \nTechnological Characteristics \nThe Loss of Pulse detection SaMD is intended to be used for the detection of loss of pulse using \nphotoplethysmography (PPG) and accelerometer sensors present in a wrist worn consumer wearable \ndevice. Upon detection of loss of pulse, when the smartwatch is worn, the feature will prompt haptic and \naudio alerts and notifications to the user and prompt the user’s compatible hardware to call emergency \nservices if the user is unresponsive to the notifications and alerts. This is an opt-in feature and will be off \nby default. \nThe Loss of Pulse detection SaMD comprises a software component that resides on the compatible \nconsumer wearable device (from here on referenced as a “smartwatch”) and a user facing mobile \napplication that resides on general purpose compatible consumer mobile devices such as a smartphone \n(from here on referenced as “Smartphone”). The software component on the smartwatch analyzes pulse \ndata collected by photoplethysmography (PPG) and accelerometry sensors from qualified smartwatch, \nusing an algorithm employing digital signal processing (DSP) and features-based machine learning based \non a convolutional neural network (CNN) to detect possible loss of pulse events.  \nSummary of Substantial Equivalence \nSubject Device \nLoss of Pulse Detection \nK242967 \nPredicate Device  \nFitbit Irregular Rhythm \nNotification \nK212372 \nEquivalence \nDiscussion \nIntended Use Photoplethysmograph \nanalysis software for \nover-the-counter use. A \nphotoplethysmograph analysis \nsoftware device for \nover-the-counter use analyzes \nphotoplethysmograph data \nand provides information for \nidentifying loss of pulse. This \ndevice is not intended to \nprovide a diagnosis. \nPhotoplethysmograph analysis \nsoftware for over-the-counter \nuse. A photoplethysmograph \nanalysis software device for \nover-the-counter use analyzes \nphotoplethysmograph data \nand provides information for \nidentifying irregular heart \nrhythms.  This device is not \nintended to provide a \ndiagnosis. \nSame \nConfidential \n2 \n"
  },
  {
   "page": 7,
   "text": "Indications for \nUse \nLoss of Pulse Detection is a \nsoftware-only mobile medical \napplication that is intended to be \nused with compatible consumer \nwrist-worn products to analyze \npulse data to identify loss of \npulse events and provide a \nnotification to the user. \nIf the user remains unresponsive \nto these alerts, Loss of Pulse \nDetection will attempt to prompt \na call to emergency services \nthrough the user's connected \ncompatible hardware, such as a \nsmartphone or smartwatch. \nLoss of Pulse Detection is \nintended for over-the-counter \n(OTC) use. It is not intended to \nprovide a notification on every \nloss of pulse event and the \nabsence of a notification is not \nintended to indicate no disease \nprocess is present; rather the \nLoss of Pulse Detection is \nintended to opportunistically \nsurface a notification of possible \npulselessness when sufficient \ndata are available for analysis.  \nThese data are only captured \nwhen the user is still. Loss of \nPulse Detection is not intended \nto replace traditional methods of \ndiagnosis or treatment.  \nLoss of Pulse Detection has not \nbeen tested for and is not \nintended for use in people under \n22 years of age. It is also not \nintended for use in individuals \n The Fitbit Irregular Rhythm \nNotifications is a software-only \nmobile medical application that \nis intended to be used with \ncompatible consumer wrist-worn \nproducts to analyze pulse rate \ndata to identify episodes of \nirregular heart rhythms \nsuggestive of atrial fibrillation \n(AFib) and provide a notification \nto the user.  \nThe Fitbit Irregular Rhythm \nNotifications is intended for \nover-the-counter (OTC) use. It is \nnot intended to provide a \nnotification on every episode of \nirregular rhythm suggestive of \nAFib and the absence of a \nnotification is not intended to \nindicate no disease process is \npresent; rather the Fitbit Irregular \nRhythm Notifications is intended \nto opportunistically surface a \nnotification of possible AFib \nwhen sufficient data are available \nfor analysis.  \nThese data are only captured \nwhen the user is still. Along with \nthe user’s risk factors, the Fitbit \nIrregular Rhythm Notifications \ncan be used to supplement the \ndecision for AFib screening. The \nFitbit Irregular Rhythm \nNotifications is not intended to \nreplace traditional methods of \ndiagnosis or treatment.  \nThe Fitbit Irregular Rhythm \nNotifications has not been tested \nfor and is not intended for use in \npeople under 22 years of age. It \nis also not intended for use in \nindividuals previously diagnosed \nwith AFib. \nSimilar \nBoth devices are software-only \nmobile medical applications \nintended for use with \ncompatible consumer \nwrist-worn products. They both \nutilize PPG analysis software to \nidentify potential irregular heart \nrhythms, analyze pulse data, \nand provide notifications to the \nuser if an irregular heart rhythm \nis detected. Neither device is \nintended to provide a diagnosis \nor monitor the outcome of their \nalerts. Additionally, both \ndevices are intended for users \nover 22 years old and are not \nintended for individuals with \npre-existing cardiac conditions. \nConfidential \n3 \n"
  },
  {
   "page": 8,
   "text": "previously diagnosed with a high \nrisk for sudden cardiac death \nsuch as those with coronary \nartery disease, cardiomyopathy \nand/or unexplained \nsyncope/fainting. \nUse Environment Home/General Use Home/General Use Same \nBoth are intended for home \nuse. \nAnatomical Site Wrist-worn consumer wearable \nwith PPG sensors. \nWrist-worn consumer wearable \nwith PPG sensors. \nSame \nBoth use consumer grade \nwrist-worn devices to gather \nsignals from PPG sensors. \nUser interface Mobile application run within \nthe Pixel watch consumer app. \nMobile application run within \nthe Fitbit consumer app \nSame \nBoth devices include a mobile \napplication component that is \nrun within a consumer \napplication on the user’s \nmobile device (smartphone). \nThis mobile application serves \nthe purpose of the User \nInterface for both devices. \nUse Method Collects and analyzes pulse data \nduring periods that meet input \nsignal quality requirements \n(including stillness in the recent \npast) using input from PPG \nsensors. \nCollects and analyzes \ntachograms (based on pulse data) \nduring periods of stillness or \nsleep using input from PPG \nsensors. \nSimilar \nBoth devices analyze sensor \ndata from the PPG sensor and \nonly analyze data that meet \ninput signal quality \nrequirements. Stillness is part \nof both devices’ input signal \nquality requirements. Both \ndevices limit the analysis \nwindow to time periods \nrelevant to the irregular heart \nrhythm being detected. The \nuse of the term “tachogram” \nby the predicate device refers \nto subsets of the PPG sensor \ndata cropped to approximate \nindividual R-R intervals, and \ndoes not meaningfully alter \nthe use method, as both the \nConfidential \n4 \n"
  },
  {
   "page": 9,
   "text": "subject and predicate devices \nuse signal processing \nalgorithms to analyze PPG \nsensor data. \nBoth devices are passive \nbackground screening tools \nand users cannot initiate \nreadings. \nBoth devices opportunistically \nsurface a notification to the \nuser.  \nLimiting Factors Motion, hand, and finger \nmovements during pulseless \nperiod; tattoos on the wrist; \ninadequate blood flow. \nDoes not continuously monitor \nfor signs of loss of pulse  \nA lack of notification does not \nindicate an absence of an \nunderlying loss of pulse \nMotion, hand and finger \nmovements, dark tattoos on the \nwrist, inadequate blood flow. \nDoes not continuously monitor \nfor signs of AFib. \nA lack of notification does not \nindicate an absence of AFib. \nSame \nBoth devices have similar \nlimiting factors. \nBoth devices are not intended \nfor continuous monitoring. \nA lack of notification does not \nindicate an absence of an \nirregular rhythm for both \ndevices. \nCompatible \ndevices \nConsumer wrist-worn products \nwith PPG sensors (e.g., \nsmartwatch) that have been \nqualified for use with the Loss of \nPulse Detection feature \nConsumer wrist-worn products \nwith PPG \nsensors (e.g., smartwatch or \nfitness tracker) that have been \nqualified for use \nwith Fitbit Irregular Heart \nRhythm Notifications \nSame \nBoth devices are compatible \nwith qualified wrist worn \nproducts with PPG sensors \nthat have been qualified for \nuse with the respective feature. \nThe subject device is \ncompatible with a subset of \nconsumer wrist-worn products \non which the predicate is \nqualified (i.e., smartwatches).  \nPrinciples of \nOperation \nPulse rate data is gathered from a \nconsumer wrist-worn device. \nThe algorithm analyzes the data \nand classifies it as having signs \nof an irregular heart rhythm, loss \nof pulse, or no signs thereof. \nWhen signs of loss of pulse are \ndetected, a notification is \nsurfaced to the user. \nPulse rate data gathered from a \nconsumer wrist-worn device is \nuploaded to a server. The \nalgorithm analyzes the data and \nclassifies it as having signs of \nAFib or no signs of AFib. When \nsigns of AFib are detected a \nnotification is surfaced to the \nuser through the mobile \nSimilar \nBoth devices have the same \nbasic principle of operation, \nwith nonmaterial differences \nstemming from the particular \nirregular pulse rhythm that is \nintended to be detected. Both \ndevices analyze pulse data \nConfidential \n5 \n"
  },
  {
   "page": 10,
   "text": "application. from consumer wrist-worn \ndevices. Apparent differences \nsuch as algorithmic analysis \non the watch in the subject \ndevice and the server on the \npredicate have no material \nimpact on safety or \neffectiveness. Both devices \nopportunistically surface \nnotifications to the user if an \nirregular pulse rhythm is \ndetected. \n6. Performance Data\nTesting verifying the performance requirements of the subject device was conducted and is included in this \npremarket notification, the results of which support substantial equivalence. A summary of the testing is \nincluded below: \n Algorithm Development \nThe Loss of Pulse Detection algorithm identifies potential loss of pulse events. The algorithm includes a \nmachine learning component that consists of a convolutional neural network, which analyzes data from \nphotoplethysmography (PPG) and accelerometer sensors. The algorithm was developed on a dataset \nconsisting of over one hundred thousand hours of free-living data across hundreds of participants who \nexperienced no loss of pulse events and 99 participants who experienced simulated loss of pulse events \ninduced by an arterial occlusion model. The dataset used for model development was split at the \nparticipant level into training, validation, and held-out test sets The Loss of Pulse Detection algorithm was \ntrained on the training split and evaluated on the validation set. When algorithm development was \ncomplete, the algorithm was locked and the algorithm was evaluated on the held-out test set. The training, \nvalidation, and test splits used for development included data from diverse participants with varied age, \nsex, BMI, and skin tone. \nBench Testing/Non-Clinical Testing \nThe Loss of Pulse Detection utilizes signals derived from compatible consumer \ngrade wrist-worn products. The wrist-worn products were qualified for use with the software to ensure \nthat the data provided could meet signal attribute and quality requirements necessary for heart rhythm \nanalysis and detect adequate PPG signal quality. Bench testing included product signal acquisition testing, \naggressor testing for known challenge conditions potentially impacting the quality of PPG signal \nacquisition, and accuracy assessment of the inputs to the Loss of Pulse Detection that were derived from \nthe wrist-worn products. Qualification testing was repeated for all qualified wrist-wearable products. The \nalgorithm was tested to ensure that it accepted and rejected data correctly and that it can correctly analyze \nthe input data. \nConfidential \n6 \n"
  },
  {
   "page": 11,
   "text": "Software Testing Summary \nThe Loss of Pulse Detection presents a “Basic Documentation” Software Documentation Level based on \nthe risks of device software function in the context of the device’s intended use as defined in FDA’s \nGuidance for the Content of Premarket Submissions for Device Software Functions (June 14, 2023) \n(Guidance Document). Testing of the mobile application demonstrates that the Loss of Pulse Detection \nfeature adequately performs all the necessary functionalities including education/onboarding and \ngenerating user notifications when pulselessness is identified. \nHuman Factors Testing Summary \nA Human Factors Validation Study was designed to evaluate the critical and noncritical tasks associated \nwith the use of the device. The Human Factors Validation Study was performed using a simulated version \nof the Loss of Pulse Detection within the Pixel watch mobile app, representative of the final app. 19 users \nwere recruited from the general population for the study, with the goal of recruiting at least 15 intended \nusers. During the test session, each participant performed various tasks within representative, naturalistic \nuse scenarios. These tasks included setup and onboarding, responding to an initial check-in, responding to \nan escalation, triggering emergency response services, and passive feature use. The first evaluation \nactivity (setup and onboarding) included a self-selection component where participants indicated whether \nor not they are an intended Loss of Pulse Detection application user, resulting in 16 intended and 3 \nunintended users. Participants also performed a knowledge task to evaluate critical tasks that could not be \nevaluated during the simulated use scenarios.  \nDuring each evaluation activity, use errors, instances of moderator assistance, close calls, and difficulties \nwere documented. Open-ended questions were used to collect participants’ subjective assessments of the \nroot cause(s) associated with any such event and to collect participants’ feedback on the product’s \nuse-safety. Data was consolidated and analyzed with a focus on events with the potential for serious harm \n(critical tasks). The human factors testing found that the loss of pulse detection feature was safe and \neffective for the intended users, uses, and use environments. \nReal World Evidence Summary\nReal-world evidence (RWE) indicates users are able to respond to haptic, audio, and visual feedback and \nde-escalate based solely on reading the device labeling. A sample of data from RWE shows that users \nclear >98% of notifications from the pre-phone call gates in real-world free-living conditions. There was, \non average, 1 phone call placed by Loss of Pulse Detection in 75 person-years of real-world use. \nClinical Testing Summary \nThe Loss of Pulse Detection (LPD) software, intended for use with wrist-worn devices, was clinically \nvalidated in a study. The study aimed to evaluate the software's ability to detect loss of pulse events and \ninitiate  an  emergency call.  \nA total of 135 participants were enrolled in one clinical study and 21 participants in another clinical \nstudy. The participants included a racially and ethnically diverse population, including adults of diverse \nsex and age. The results from the clinical validation study showed a sensitivity of 69.3% (95% CI: 64.3%, \n74.1%) \nConfidential \n7 \n"
  },
  {
   "page": 12,
   "text": "across 135 users and a sensitivity of 64.5% (95% CI: 55.7% to 74.2%) after adjusting for performance \nafter a simulated collapse. The specificity was analyzed using evaluable data from 131 participants from \nthe first study. It showed a day-level specificity of 99.965% (95% CI 99.804, 99.999). A total of 5 adverse \nevents were reported. No adverse events reported were related to the LPD software. Most adverse events \nwere identified as possible anticipated risks in the study protocol, namely skin irritation from wearing a \nconsumer wrist-worn device. Demographic characteristics of the study population are summarized in the \ntable below.  \nConfidential \n8 \nClinical validation study \n(pulseless and pulsatile) \nClinical validation study \n(pulseless) \nN 135 21 \nAge \n≤35 16.3% (22) 14.3% (3) \n36–59 38.5% (52) 61.9% (13) \n60+ 45.2% (61) 23.8% (5) \nSex \nFemale 60.7% (82) 47.6% (10) \nMale 39.3% (53) 52.4% (11) \nMonk skin tone \n1–4 40.7% (55) 28.6% (6) \n5–6 35.6% (48) 66.7% (14) \n7–8 20.7% (28) 4.8% (1) \n9–10 3.0% (4) 0.0% (0) \nIndividual  \ntypology angle scale \n1 3.0% (4) 0.0% (0) \n2 5.9% (8) 9.5% (2) \n3 11.1% (15) 28.6% (6) \n4 11.1% (15) 33.3% (7) \n5 43.0% (58) 19.0% (4) \n6 25.9% (35) 9.5% (2) \nBody mass index \n<18.5 0.7% (1) 4.8% (1) \n"
  },
  {
   "page": 13,
   "text": "7. Conclusion\nThe Loss of Pulse Detection and its predicate have the same Intended Use, similar Indications for Use, \nsimilar technological characteristics and principles of operation. The technological differences between \nthe subject Loss of Pulse Detection and its predicate, Fitbit Irregular Rhythm Notifications, are in relation \nto the very specific formulation of the respective algorithms. However, any such differences do not raise \nnew or different questions of safety or effectiveness. Moreover, testing and clinical data provided in the \nsubmission demonstrate that the subject device meets all Special Controls and operates in a manner that is \nas safe and effective as the predicate device. Therefore, Loss of Pulse Detection is considered \nsubstantially equivalent to the predicate device.  \nConfidential \n9 \nClinical validation study \n(pulseless and pulsatile) \nClinical validation study \n(pulseless) \n18.5– <25 18.5% (25) 47.6% (10) \n25– <30 27.4% (37) 38.1% (8) \n≥30 53.3% (72) 9.5% (2) \n"
  }
 ]
}
