{
 "submission_number": "K243349",
 "device_name": "BodyGuardian Remote Monitoring System (BGRMS v3.0)",
 "decision_year": 2026,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 5,
   "text": "K243349 \n \n  Page 1 of 6 \n \n \n   \n \n510(k) Summary \n1. Submitter \nBoston Scientific Cardiac Diagnostic Technologies, Inc. \n2900 37th Street NW \nBuilding 003 \nRochester, MN 55901 \nContact: Meghan Styles \n  Regulatory Specialist \n  Phone: 651.582.5096 \n  Email: meghan.styles@cdxbsci.com \n \nDate Prepared: 21 January 2026 \n2. Device \nTrade Names: BodyGuardian™ Remote Monitoring System \n510(k) Number: K243349 \nCommon Name: Arrythmia detector and alarm \nProduct Code/Panel: DSI, Cardiovascular and QYX, Outpatient Cardiac Telemetry \nDevice Class and Panel: Class II \nClassification Regulation: 21 CFR 870.1025 \n3. Predicate Device \nTrade Name: BodyGuardian™ Remote Monitoring System \nManufacturer: Boston Scientific Cardiac Diagnostic Technologies, Inc. (formerly Preventice Technologies, \nInc.) \n510(k) Number: K192732, 26 March 2020  \nCommon Name: Arrythmia detector and alarm \nProduct Code/Panel: DSI, Cardiovascular \nDevice Class and Panel: Class II \nClassification Regulation: 21 CFR 870.1025 \n \n2900 37th Street NW \nBuilding 003 \nRochester, MN 55901 \n1-800-509-0503 Tel \nwww.cdx.bostonscientific.com "
  },
  {
   "page": 6,
   "text": "K243349 \n \n  Page 2 of 6 \n \nSecondary Predicate: SmartCardia 7L \n510(k) Number: K240653, 31 October 2024  \nCommon Name: Arrythmia detector and alarm \nProduct Code/Panel: QYX Cardiovascular \nDevice Class and Panel: Class II \nClassification Regulation: 21 CFR 870.1025 \n4. Indication for Use \nThe BodyGuardian™ Remote Monitoring System detects and monitors cardiac arrhythmias in ambulatory \npatients, when prescribed by a physician or other qualified healthcare professional.  \nThe BodyGuardian Remote Monitoring System is intended for use with adult and pediatric patients who are \nat least 29 days old in clinical and non-clinical settings to collect and transmit electrocardiogram (ECG) and \nother health parameters to healthcare professionals for monitoring and evaluation. Health parameters, \nsuch as heart rate and ECG data, are collected from external devices such as ECG sensors. \nThe BodyGuardian Remote Monitoring System does not provide any diagnosis. \nContraindications  \nThe BodyGuardian Remote Monitoring System is contraindicated for those patients requiring attended, in-\nhospital monitoring for life threatening arrhythmias. Not for use for detection or notification of \nhemodynamically unstable or life-threatening arrhythmias or cardiac events requiring urgent medical \nresponse. \n5. Device Description \nThe BodyGuardian Remote Monitoring System (BGRMS) is a system for recording and analyzing ECG data \nfor cardiac arrhythmias to assist healthcare professionals, including ECG technicians at 24/7 attended \nanalysis centers in evaluating a patient’s cardiac health. Reports are generated for clinician review, that \nprovide analysis and summary of the ECG data collected during a patient’s monitoring study. Both the \npredicate and proposed devices, feature a modular design inclusive of outpatient cardiac telemetry \n(commonly called mobile cardiac telemetry (MCT)), cardiac event monitor and connected/non-connected \nHolter modalities. Components in the system external to the software include ECG monitors, electrodes, \nmobile phones and apps. \nThe BGRMS System includes the following main components: \n• ECG monitor – a patient worn device for ECG waveform data collection and transmission, utilized \nwith compatible electrodes \n• Mobile App – applications that execute on an off-the-shelf (OTS) smartphone to communicate \nwith the ECG monitor and the PatientCare Server for collection and transmission of data \n• PatientCare – server software responsible for receiving, storing, analyzing, and displaying and \nreporting data gathered from the ECG monitors; includes the ECG analysis algorithm BeatLogic™ \n• AI-Based Device Software Functionality (AI-DSF) – Automated classification of continuous "
  },
  {
   "page": 7,
   "text": "K243349 \n \n  Page 3 of 6 \n \nECG based on the proprietary BeatLogic™ AI algorithm. BeatLogic consists of an ensemble of \ndeep neural networks (DNNs), trained on real-world patient data and post-processing logic that \ncombines the DNN output to produce individual beat, rhythm, and waveform classifications. This \noutput is intended to be reviewed and confirmed by healthcare professionals to assist in \ndiagnosis. \n \n6. Substantial Equivalence \nCharacteristic \nPredicate: BodyGuardian Remote \nMonitoring System \nK192732 \nSecondary Predicate Device for QYX \nSmartCardia 7L \nK240653 \nProposed: BodyGuardian Remote \nMonitoring System \nK243349 \nIndications for use \nThe BodyGuardian Remote \nMonitoring System detects and \nmonitors cardiac arrhythmias in \nambulatory patients, when \nprescribed by a physician or other \nqualified healthcare professional. \nNot for use with patients requiring \nattended, In-hospital monitoring for \nlife-threatening arrhythmias.  \nThe Preventice BodyGuardian \nRemote Monitoring System is \nintended for use with adult and \npediatric patients in clinical and \nnon-clinical settings to collect and \ntransmit health parameters to \nhealthcare professionals for \nmonitoring and evaluation. Health \nparameters are collected from a \nvariety of commercially available, \nexternal plug-in devices such as ECG \nsensors, Weight Scales, Blood \nPressure Meters and Pulse \nOximeters.  \nThe Preventice BodyGuardian \nRemote Monitoring System does \nnot provide any diagnosis. \n  \nThe SmartCardia 7L Platform is \nintended for: 1. Patients who \nexperience transient symptoms that \nmay suggest cardiac arrhythmia.  \n2. Patients who require monitoring of \neffect of drugs to control ventricular \nrate in various atrial arrhythmias ( \ne.g. atrial fibrillation).  \n3. Patients with symptoms that may \nbe due to cardiac arrhythmias. These \nmay include but are not limited to \nsymptoms such as: a) dizziness or \nlightheadedness; b) syncope of \nunknown etiology in which \narrhythmias are suspected or need to \nbe excluded; and c) dyspnea \n(shortness of breath).  \n4. Patients recovering from cardiac \nsurgery or interventional procedures \nwho are indicated for outpatient \narrhythmia monitoring.  \n5. ECG data recorded by the device \ncan be analyzed by other processing \nsystems to provide Holter style \nreports Measurements include: \nelectrocardiogram (ECG signal), R-R \ninterval, Heart Rate. Notification \nalerts can be set for one or more of \nthese measures.  \nThe SmartCardia 7L Platform is \nindicated for use on patients who are \n18 years of age or older to provide \nmonitoring of physiological \ninformation. It is intended for use in a \nphysician office, outpatient facility, or \nin the patient's home. \n \nContraindications \n1. The SmartCardia 7L Platform is \ncontraindicated for use for detection \nThe BodyGuardian Remote \nMonitoring System detects and \nmonitors cardiac arrhythmias in \nambulatory patients, when \nprescribed by a physician or other \nqualified healthcare professional.  \nThe BodyGuardian Remote \nMonitoring System is intended for \nuse with adult and pediatric patients \nwho are at least 29 days old in clinical \nand non-clinical settings to collect \nand transmit electrocardiogram (ECG) \nand other health parameters to \nhealthcare professionals for \nmonitoring and evaluation. Health \nparameters, such as heart rate and \nECG data, are collected from external \ndevices such as ECG sensors. \nThe BodyGuardian Remote \nMonitoring System does not provide \nany diagnosis. \n \nContraindications \nThe BodyGuardian Remote \nMonitoring System is contraindicated \nfor those patients requiring attended, \nin-hospital monitoring for life \nthreatening arrhythmias. Not for use \nfor detection or notification of \nhemodynamically unstable or life-\nthreatening arrhythmias or cardiac \nevents requiring urgent medical \nresponse. "
  },
  {
   "page": 8,
   "text": "K243349 \n \n  Page 4 of 6 \n \nCharacteristic \nPredicate: BodyGuardian Remote \nMonitoring System \nK192732 \nSecondary Predicate Device for QYX \nSmartCardia 7L \nK240653 \nProposed: BodyGuardian Remote \nMonitoring System \nK243349 \nor notification of hemodynamically \nunstable or life-threatening \narrhythmias or cardiac events \nrequiring urgent medical response. It \nis not intended for monitoring \npatients during cardiac rehabilitation \noutside of healthcare facilities.  \n2. The SmartCardia 7L Platform is \ncontraindicated for use during \nexternal defibrillation. \nManufacturer Preventice Technologies, Inc. SmartCardia SA Boston Scientific Cardiac Diagnostic Technologies, Inc. \nProduct Code DSI QYX (Subsequent pro codes: DRG, DSI) DSI QYX \nPrescription/OTC Prescription Prescription Same  \nCompatible ECG \nMonitors \n• BG Mini SL  \n• BG Mini EL  \n• BG Heart  \n• BG One  \n• SmartCardia 7L • BG Mini SL \n• BG Mini EL  \n  \n \nRemote \nMonitoring Yes Yes Same \nTechnological \nCharacteristics \n• Rechargeable Battery \npowered wearable ECG \nmonitors \n• Mobile device with \nsoftware apps \n• Server software with AI \nalgorithm for ECG analysis \nand reporting \n• SmartCardia 7L monitor \n• SmartCardia Phone \n• SmartCardia Web Browser \napplication Same as primary predicate \n \nFunctional \nModalities \n• Outpatient Cardiac \nTelemetry (OCT) \n• Cardiac Event Monitor \n(CEM) \n• Holter \n• OCT \n• Event \n• Holter Same as primary predicate \nMonitoring Period \nWhen using the rechargeable ECG \nmonitor, monitoring period \ndurations are as follows: \n• OCT up to 35 days \n• CEM up to 35 days \n• Holter up to 15 days  \n1. Holter Monitoring (up to 48 hours) \nand Extended Holter Monitoring (>48 \nhours and up to 14 days), \n2. Event Monitoring (up to 48 hours, \nand >48 hours up to 14 days) \n3. Cardiac Outpatient Telemetry \n(OCT) commonly called Mobile \nCardiac Telemetry (MCT) (>48 hours \nup to 30 days when changing the 7L \nPatch) \nSame as primary predicate \nECG Analysis  \n• Beat Detection \n• Rhythm Detection \n• Measurements: Heart Rate, \nWave Intervals \n• Electrocardiogram (ECG signal), \n• R-R interval,  \n• Heart Rate \n• Beat Detection \n• Rhythm Detection \n• Measurements: Heart Rate, \nWave Intervals, HRV, QTc "
  },
  {
   "page": 9,
   "text": "K243349 \n \n  Page 5 of 6 \n \nCharacteristic \nPredicate: BodyGuardian Remote \nMonitoring System \nK192732 \nSecondary Predicate Device for QYX \nSmartCardia 7L \nK240653 \nProposed: BodyGuardian Remote \nMonitoring System \nK243349 \nSystem \nCommunication \nBluetooth \nCellular Network \nWi-Fi \nUSB \nBluetooth \nCellular Network \n Same as primary predicate \n7. Summary of Performance Testing \nCDx Tech performed safety risk management activities, design verification and design validation to \ndemonstrate that BodyGuardian Remote Monitoring System is substantially equivalence to the predicate \ndevices. The system conforms to user needs and intended use and tested in accordance with ANSI/AAMI \nEC57.  \nPerformance Testing: \n• Biocompatibility \n• Electromagnetic Compatibility \n• Electrical Safety \n• System Verification and Validation \n• Software Verification and Validation \n• Clinical Validations \n• Cybersecurity Testing \n7.1.  Summary of Clinical Validation  \nTraining and Validation Datasets \nThe training and validation data used for the BeatLogic algorithm consisted of real-world, randomly \nselected ECG records that ensured representation across algorithm outputs, compatible ECG device \nconfigurations and accessory types and demographic factors encompassing patient age, gender, \ngeographic location, and indication for monitoring. The validation dataset consisted of 48.6% \nFemale, 39.2% Male, 12.2% unknown gender and 50.1% < 65 years of age, 49.8% ≥65 years of age, \n0.1% unknown age. No data from the training dataset was used for validation of the algorithm. \n  \nPerformance Measurement \nPerformance of the algorithm was assessed by evaluating the Sensitivity and Positive Predictive \nvalue (PPV) for key rhythms across different patient subgroups. Performance numbers follow the \nEC57 standard for duration and episode measurements relative to ground truth annotations on real-\nworld ECG data. \n  \nThe clinical validation results met all predefined acceptance criteria and demonstrated substantially \nequivalent performance for BeatLogic. In addition, comprehensive analyses demonstrated \nconsistent arrhythmia detection performance across various subgroups including compatible ECG \ndevice configurations and accessory types, gender, age, US geographic region, and indication for \nmonitoring. "
  },
  {
   "page": 10,
   "text": "K243349 \n \n  Page 6 of 6 \n \n8. Conclusion \nBased on the intended use, fundamental technological characteristics, performance testing and clinical \nvalidation, the proposed BodyGuardian Remote Monitoring System has been shown to be appropriate for \nthe intended use and is considered to be substantially equivalent to the predicate devices. "
  }
 ]
}
