{
 "submission_number": "K243812",
 "device_name": "Volta AF-Xplorer",
 "decision_year": 2025,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 5,
   "text": "1 of 7 \nK243812 510(k) SUMMARY \nVOLTA MEDICAL’s  \nVolta AF-Xplorer \nSubmitter \nVolta Medical \n65 Avenue Jules Cantini \n13006 Marseille \nFrance  \n \nPhone:   +33 7 68 02 54 99 \nContact Person:  Paola MILPIED \nDate Prepared:   December 11, 2024  \n \nName of Device: Volta AF-Xplorer  \nCommon or Usual Name: Cardiac Mapping System \nClassification Name: Programmable Diagnostic Computer \nRegulatory Class:  21 C.F.R § 870.1425 \nProduct Code: DQK \nPredicate Device \nVolta Medical, Volta AF-Xplorer (K232616) \nReference Device \nVolta Medical, VX1 (K201298) \nDevice Description  \nThe Volta AF-Xplorer is a machine and deep learning based-algorithm designed to assist operators in \nthe real-time manual or automatic annotation of 3D anatomical and electrical maps of the human heart \nfor the presence of electrograms (EGMs) exhibiting spatio-temporal dispersion, i.e., dispersed EGMs.   \n \nThe Volta AF-Xplorer device is a non -sterile reusable medical device, composed of a computing \nplatform and a software application. Volta AF-Xplorer works with all existing 510(k)-cleared catheters \nthat meet specific dimension requirements and with one of the three specific data acquisition systems: \n• Two compatible EP recording systems: the LabSystem Pro EP Recording System (Boston \nScientific) (K141185) or the MacLab CardioLab  EP Recording System (General Electric) \n(K130626), \n• a 3D mapping system: EnSite X 3D mapping system (Abbott) (K221213).  "
  },
  {
   "page": 6,
   "text": "K243812 \n \n2 of 7 \n \nA connection cable is used to connect the corresponding data acquisition system to the Volta AF-\nXplorer system, depending on the type of communication used: \n• Unidirectional analog communication with the EP recording systems via a custom-made cable \n(two different variants: DSUB, Octopus ) and an Advantech PCI -1713U analog -to-digital \nconverter, which acquires analog data, digitizes it, and transmits the digital signals to the \ncomputer that hosts the Volta AF-Xplorer software.   \n• Bidirectional digital communication with the EnSite 3D mapping system via an ethernet cable \n(four different lengths: 20,  10, 5 or 2m) which transmits the digital signals directly to the \ncomputer.  \n \nThe computer and its attached display are located outside the sterile operating room area.  The Volta \nAF-Xplorer software analyzes the patient’s electrograms to cue operators in real-time to intra-cardiac \nelectrograms of interest for atrial regions harboring dispersed electrograms as well as a cycle length \nestimation from electrograms recorded with the mapping and the coronary sinus catheters.   The \nresults of the analysis are graphically presented on the attached computer display and/or on a \nsecondary medical screen or on an operating room widescreen. The identified regions of interest are \neither manually (all configurations) or automatically (only available in digital bidirectional \ncommunication with the EnSite X 3D mapping system) tagged in the corresponding 3D mapping \nsystem.  \n \nIntended Use / Indications for Use \nThe Volta AF-Xplorer assists  operators in the real -time manual or automatic annotation of 3D \nanatomical and electrical maps of human atria for the presence of multipolar intra -cardiac atrial \nelectrograms exhibiting spatiotemporal dispersion during atrial fibrillation or atrial tachycardia. \n \nDifferences between subject and predicate intended use:  \nThe intended use / indications for use of the subject and predicate devices are identical with the \nexception that the qualifying language related to the clinical significance of the device has been \nremoved based upon the results of the Tailored-AF clinical study which provide new clinical evidence \nrelated to the device safety, effectiveness and performance. \n \nThe updated indications for use statement and additions to the product labeling do not alter the \nintended use of the device as an electrophysiological evaluation tool and do not affect, or raise different \nquestions of, the device safety and effectiveness.  \n \nSummary of Technological Characteristics \nThe Volta AF-Xplorer device is technologically identical to its Volta AF-Xplorer predicate (K232616).  \n \nVolta AF -Xplorer and predicate are software programs that work with standard electrophysiology \ncatheters to aid in mapping the heart. Volta AF-Xplorer and its predicate aid operators by assisting in \nannotating complex electrical maps of the heart, and proc ess and output information via a computer \nand display that are operated by use of a keyboard / mouse. Volta AF-Xplorer and its predicate have \nthe same input (intra-cardiac multipolar signals) and the same output (associated dispersion).  \n "
  },
  {
   "page": 7,
   "text": "K243812 \n \n3 of 7 \n \nVolta AF-Xplorer and its predicate support electrophysiologists in the manual annotation of dispersed \nareas using an unidirectional analog communication. Volta AF -Xplorer and its predicate provide the \nability to connect to a specific 3D mapping system through a bidirectional digital communication, which \nenables the operator to use the device’s function for automatically tagging regions of interest.  \n \nA table comparing the key features of the subject and predicate devices is provided below. \n Volta Medical Volta AF-Xplorer \n(Subject) \nVolta Medical Volta AF-Xplorer \n(K232616) \nRegulation 21 C.F.R. § 870.1425 SAME \nClassification \nName Programmable Diagnostic Computer SAME \nProduct Code DQK SAME \nIndications for \nUse \nThe Volta AF-Xplorer assists operators \nin the real-time manual or automatic \nannotation of 3D anatomical and \nelectrical maps of human atria for the \npresence of multipolar intra-cardiac \natrial electrograms exhibiting \nspatiotemporal dispersion during atrial \nfibrillation or atrial tachycardia.  \nThe Volta AF-Xplorer assists operators \nin the real-time manual or automatic \nannotation of 3D anatomical and \nelectrical maps of human atria for the \npresence of multipolar intra-cardiac \natrial electrograms exhibiting \nspatiotemporal dispersion during atrial \nfibrillation or atrial tachycardia.  \n \nThe clinical significance of utilizing the \nVolta AF-Xplorer software to help \nidentify areas with intra-cardiac atrial \nelectrograms exhibiting spatiotemporal \ndispersion for catheter ablation of atrial \narrhythmias, such as atrial fibrillation, \nhas not been established by clinical \ninvestigations. \nSystem Type Signal processing based atrial mapping \nsystem SAME \nPrimary Feature Displays and analyzes electrical maps \nsuch as intra-cardiac electrograms in \nreal-time using machine learning and \nsignal processing techniques \nSAME \n3D Location \nTechnology \nElectroanatomic location is performed \nby another commercially available \nnavigation system. In bidirectional \ndigital communication, 3D Location is \nshared by the 3D Mapping System with \nVolta AF-Xplorer \nSAME \nCompatible \nAcquisition \nSystems \n• LabSystem Pro EP Recording System \n(Boston Scientific)  \n• CardioLab EP Recording System (GE)  \n• EnSite X 3D Mapping System (Abbott) \nSAME "
  },
  {
   "page": 8,
   "text": "K243812 \n \n4 of 7 \n \n Volta Medical Volta AF-Xplorer \n(Subject) \nVolta Medical Volta AF-Xplorer \n(K232616) \nCompatible \nCatheters \nAny compatible mapping and ablation \ncatheter SAME \nDisplay(s) Color monitor SAME \nMulti-Display \nSupport \nYes, duplicate display on a secondary \nmedical screen or on an operating room \nwidescreen \nSAME \nControl Standard keyboard / mouse SAME \nDisplay Timing Real-time SAME \nInputs Required Analog or digital Intra-cardiac signals In \ndigital mode, 3D locations of \ncorresponding electrodes bipoles \nSAME \nOutput Presence or absence of electrogram \ndispersion at each electrode bipole \nunder consideration In digital mode, 3D \nlocations of corresponding electrodes \nbipoles \n \nComputed values of mapping and \nreference cycle length \nSAME \nDuration of \nElectrogram \nRecordings \n1.5 Seconds \nSAME \nOutput Display The system generates color coded \nsymbol(s) that indicates to the operator \nthat the area under investigation is one \nexhibiting dispersion In bidirectional \ndigital communication, validated \ndispersion area can also be \nautomatically displayed in the 3D \nmapping system as tags in the 3D atrial \nshell \nSAME \nSignal \nInformation \nDisplayed \nAcquired patient signals, including body \nsurface ECG and intra-cardiac EGMs SAME \nComputing \nPlatform \nComputer with Intel Core i7-7700 CPU \n(8MB Cache, up to 4.20 GHz, RAM 32 \nGB), with integrated analog/digital \nconverter PCI card and TPM (Trusted \nPlatform Module) \nDebian-based Linux OS \nSAME \nHardware \nDesign and \nMaterials \nComputing platform, proprietary \nsoftware algorithm, monitor, \nmouse/keyboard, custom-made analog \nconnection cable, ethernet cable, \nacquisition system \nSAME "
  },
  {
   "page": 9,
   "text": "K243812 \n \n5 of 7 \n \nPerformance Data \nNo bench or animal testing was conducted in support of this submission.  \n \nThe company also provided the Tailored -AF study results published in Nature Medicine Journal \n(Deisenhofer et al) and performed on VX1, the substantially equivalent predicate device to Volta AF-\nXplorer, to support the updated indications for use and product labeling.  \n \nThe Tailored -AF Trial (NCT04702451) was an international, multicenter, randomized, controlled, \nsingle-blind, superiority trial in which patients with drug -refractory persistent atrial fibrillation were \nrandomly assigned in a 1:1 ratio to either (1) a tailo red ablation procedure targeting areas of \nspatiotemporal dispersion detected by VX1 artificial intelligence software (predecessor to Volta AF -\nXplorer) in addition to pulmonary vein isolation (PVI) (the “Tailored” group; n=187), or (2) to a \nconventional pulmonary vein isolation-only procedure (the “Anatomical” group; n=183). The trial was \nconducted at 26 centers across 5 countries in Europe and the United States. A total of 51 operators \nperformed the catheter ablation procedures.  \n \nThe primary effectiveness endpoint was freedom from documented atrial fibrillation lasting more than \n30 seconds after a 3 -month blanking period through 12 months after one ablation procedure with or \nwithout anti -arrhythmic drugs (AADs). Freedom from any at rial arrhythmia was addressed in \nsecondary effectiveness endpoints. The use of anti -arrhythmic medications was allowed during the \nfirst 3 months after the initial ablation (the post -ablation “blanking period”), after which their use was \ndiscouraged.  All s tudy subjects were followed for 12 months with scheduled visits at 3, 6, and 12 \nmonths. Clinical assessments, 12-lead electrocardiograms and 24-hour Holter monitoring recordings \nwere obtained at each visit. All patients received a 6-lead Kardia portable monitor and were asked to \nperform and transmit rhythm recordings weekly and any time they had symptoms for the complete \nstudy duration. Patients with recurrent atrial fibrillation after the blanking period were allowed to start \nor resume the use of anti-arrhythmic medications; they were also allowed to undergo a repeat ablation \nusing the same procedure to which they were initially randomly assigned.  A total of 13 patients \ndropped out of the study before the end of the blanking period (7 in the Tailored arm a nd 6 in the \nAnatomical arm) and were not included in the analyzed modified Intention -To-Treat (“mITT”) \npopulation. \n \nThe proportion of subjects who were on a Class 1 or 3 AAD at study enrollment, hospital discharge, \nand the 3 -month visit was similar between the two study arms. However, a greater proportion of \nsubjects in the Tailored arm were on a Class 1 or 3 AAD at the 6-month visit (24% in Tailored arm vs. \n20% in Anatomical arm) and the 12-month visit (25% in Tailored arm vs. 23% in Anatomical arm), due \nat least in part to the need for managing atrial tachycardia that occurred more often in the Tailored \narm after the blanking period.   \n \nRegarding the primary effectiveness endpoint, of the 180 mITT patients in the Tailored arm who \nunderwent the Tailored procedure and remained in the study, 158 (88%) demonstrated treatment \nsuccess with respect to the primary effectiveness endpoint as compar ed to 124 (70%) patients who \ndemonstrated treatment success in the Anatomical mITT population (n=177). The 18% difference in \nprimary effectiveness success between the two study arms was statistically significant (log -rank \np<0.0001). The proportion of prima ry effectiveness successes who were completely off Class 1/3 \nAADs throughout the effectiveness evaluation period (i.e., after the 3 -month blanking period through \nthe 12-month visit) was lower in the Tailored arm than in the Anatomical arm (91/158 or 58% in Tailored "
  },
  {
   "page": 10,
   "text": "K243812 \n \n6 of 7 \n \narm vs. 82/124 or 66% in Anatomical arm) due at least in part to the use of AADs for managing atrial \ntachycardia that occurred more often in the Tailored arm after the blanking period. The proportion of \nprimary effectiveness successes who were on a Class 1  or 3 AAD throughout the effectiveness \nevaluation period was similar between the two study arms (30/158 or 19% in Tailored arm vs. 21/124 \nor 17% in Anatomical arm). \n \nRegarding secondary effectiveness endpoints, in the mITT population, more patients in the Tailored \narm experienced freedom from any atrial arrhythmia (including atrial fibrillation and atrial tachycardia) \nat 12 months after one or two ablation procedures, with or without the use of anti -arrhythmic \nmedications after a 3-month blanking period, although this difference was not statistically significant \n(76% in Tailored arm vs. 71% in Anatomical arm). There was no difference between the two study \narms in the pr oportion of subjects free of any atrial arrhythmia recurrence at 12 months after one \nprocedure, with or without the use of antiarrhythmic medications after a 3-month blanking period (60% \nvs. 60%). \n \nThe number of repeat procedures considered in the multiple -procedure endpoint was greater in the \nTailored arm than in the Anatomical arm (47 vs. 34 in the Tailored and Anatomical arms, respectively).  \n \nPatient’s quality of life assessed by using the AFEQT and SF-36 questionnaires improved significantly \nat 12 months post -index procedure from baseline, independent of the ablation strategy. The \ndifferences in the improvement in the AFEQT and SF -36 scores fr om baseline to 12 months post -\nindex procedure were not statistically significant between the Tailored and Anatomical arms. \n \nThe rate of death, cerebrovascular events, or serious treatment -related adverse event at 12 months \npost procedure, which was a secondary endpoint of the study did not differ statistically between the \ntwo study arms (8/187 or 4.3% in the Tailored arm vs. 5/ 183 or 2.7% in the Anatomical arm). There \nwas no difference between the two study arms in the proportion of subjects with at least one major \nprocedure-related complications (5/187 or 2.7% in Tailored arm vs. 5/183 or 2.7% in Anatomical arm). \nHowever, the rate of subjects with at least one minor procedure -related complication  is numerically \nhigher in the Tailored arm (8.0%) (driven by more events of fluid overload and pericardial \ncomplications) compared to the Anatomical arm (3.2%) due presumably to the longer procedure and \nradiofrequency (RF) ablation times in the Tailored arm. Indeed, the procedure and ablation time were \ntwice as long in the Tailored arm (178 ± 60 minutes vs. 92 ± 36 minutes for procedure time and 42 ± \n17 minutes vs. 20 ± 11 minutes for ablation time). \n \nIn summary, the results of the Tailored-AF study showed that ablation of areas with dispersed EGMs \ndetected by the VX1 device, a previous version of the Volta AF -Xplorer that uses the same primary \nalgorithm, in addition to PVI was superior to PVI alone in terms of freedom from AF at one-year follow-\nup in patients with drug-refractory symptomatic persistent AF, while additional ablation of areas with \ndispersed EGMs did not result in greater treatment success in terms of freedom from any atrial \narrhythmia at one-year follow-up in this population. The latter was due to more occurrences of atrial \ntachycardia following the tailored ablation procedure targeting areas with dispersed EGMs in addition \nto PVI. Moreover, compared to PVI alone, the tailored ablation pro cedure was associated with more \nminor procedure -related complications (fluid overload and pericardial complications), and longer \nprocedure and ablation times due to additional ablation of areas with dispersed EGMs. \n "
  },
  {
   "page": 11,
   "text": "K243812 \n \n7 of 7 \n \nConclusions \nThe subject Volta AF-Xplorer device is as safe and effective as the previously cleared Volta AF-Xplorer \ndevice (K232616). The Volta AF-Xplorer has the same intended uses and similar indications, and \nidentical technological characteristics, and principles of operation as its predicate device.   \n \nPerformance data demonstrate the appropriateness of updating the indications for use and product \nlabeling. The updated indications for use statement and additions to the product labeling do not alter \nthe intended use of the device as an electrophysiologica l evaluation tool and do not affect, or raise \ndifferent questions of, the device safety and effectiveness.  \n \nThus, the Volta AF-Xplorer is substantially equivalent to its predicate device. \n "
  }
 ]
}
