{
 "submission_number": "K243866",
 "device_name": "InVision Precision Cardiac Amyloid",
 "decision_year": 2025,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "Food and Drug Administration \nIndications for Use \nForm Approved: 0MB No. 0910-0120 \nExpiration Date: 07/31/2026 \nSee PRA Statement below. \nI DEPARTMENT OF HEAL TH AND HUMAN SERVICES ����� \nSubmission Number (if known) \nI K243866 \nDevice Name \nI lnVision Precision Cardiac Amyloid \nIndications for Use (Describe) \nIn Vision Precision Cardiac Amyloid is an automated machine learning-based decision support \nsystem, indicated as a screening tool for adult patients aged 65 years and over undergoing \ncardiovascular assessment using echocardiography. \nWhen utilized by an interpreting physician, this device provides information alerting the physician for \nreferral to confirmatory investigations. \nIn Vision Precision Cardiac Amyloid is indicated in adult populations over 65 years of age. Patient \nmanagement decisions should not be made solely on the results of the In Vision Precision Cardiac \nAmyloid. \nType of Use (Select one or both, as applicable) \ncg] Prescription Use (Part 21 CFR 801 Subpart D) D Over-The-Counter Use (21 CFR 801 Subpart C) \nCONTINUE ON A SEPARATE PAGE IF NEEDED. \nThis section applies only to requirements of the Paperwork Reduction Act of 1995. \n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.* \nThe burden time for this collection of information is estimated to average 79 hours per response, including the \ntime to review instructions, search existing data sources, gather and maintain the data needed and complete \nand review the collection of information. Send comments regarding this burden estimate or any other aspect \nof this information collection, including suggestions for reducing this burden, to: \nDepartment of Health and Human Services \nFood and Drug Administration \nOffice of Chief Information Officer \nPaperwork Reduction Act (PRA) Staff \nPRAStaff@fda.hhs.gov \n'i!\\n agency may not conduct or sponsor, and a person is not required to respond to, a collection of \ninformation unless it displays a currently valid 0MB number.\" "
  },
  {
   "page": 5,
   "text": "InVision Medical Technology \n510(k) Summary \nSubmitter \nInVision Medical Technology Corporation \n9702 Cisco St. Los Angeles, CA 90034 \nContact person: Golnaz Moeini, Medical Device and Regulatory Consultant \nEmail: golnaz.moeini@gmail.com  \nPhone: 408-504-3187 \nDate prepared: April 11, 2025 \nSubject Device \nProprietary name: InVision Precision Cardiac Amyloid \nCommon name: InVision Precision Cardiac Amyloid \nRegulation: 21 CFR 870.2200; Adjunctive cardiovascular status indicator. \nRegulatory class: II \nProduct code: SDJ \nPredicate Device \nProprietary name: Ultromics EchoGo Amyloidosis (K240860) \nDevice Description \nThe InVision Precision Cardiac Amyloid (InVision PCA) is a Software as a Medical \nDevice (SaMD) machine-learning screening algorithm to identify high suspicion of \ncardiac amyloidosis from routinely obtained echocardiogram videos.  The device assists \nclinicians in the diagnosis of cardiac amyloidosis.  \nThe InVision PCA algorithm uses a machine learning process to identify the presence of \ncardiac amyloidosis.  The device inputs images and videos from echocardiogram \nstudies, and it outputs a report suggestive or not suggestive of cardiac amyloidosis.  \nThe device has no physical form and is installed as a third-party application to an \ninstitution’s PACS system. \nK243866\nPage 1 of 6"
  },
  {
   "page": 6,
   "text": "InVision Medical Technology \nIntended Use \nInVision Precision Cardiac Amyloid is intended to provide adjunctive information on a \npatient’s cardiovascular condition (diagnostic aid for cardiac amyloidosis).  \nIndications for Use \nInVision Precision Cardiac Amyloid is an automated machine learning-based decision \nsupport system, indicated as a screening tool for adult patients aged 65 years and over \nundergoing cardiovascular assessment using echocardiography.  \nWhen utilized by an interpreting physician, this device provides information alerting the \nphysician for referral to confirmatory investigations.  \nInVision Precision Cardiac Amyloid is indicated in adult populations over 65 years of \nage.  Patient management decisions should not be made solely on the results of the \nInVision Precision Cardiac Amyloid. \nSummary of Technological Characteristics \nA comparison of technological similarities and differences between the subject and \npredicate devices is as follows: \nFeature Subject Device: \nInVision Precision Cardiac Amyloid \nPredicate Device: \nUltromics \nEchoGo Amyloidosis \nK240860 \nRegulation 21 CFR 870.2200 Same \nGeneric Device Type Adjunctive cardiovascular status indicator Same \nSaMD Yes Same \nIndications for Use \nInVision Precision Cardiac Amyloid is \nan automated machine learning-based \ndecision support system, indicated as a \nscreening tool for adult patients aged \n65 years and over undergoing \ncardiovascular assessment using \nechocardiography.  \nEchoGo Amyloidosis 1.0 is an \nautomated machine learning-based \ndecision support system, indicated as a \nscreening tool for adult patients over 65 \nyears of age with heart failure \nundergoing routine cardiovascular \nassessment using echocardiography.  \nK243866\nPage 2 of 6"
  },
  {
   "page": 7,
   "text": "InVision Medical Technology \nFeature Subject Device: \nInVision Precision Cardiac Amyloid \nPredicate Device: \nUltromics \nEchoGo Amyloidosis \nK240860 \nWhen utilized by an interpreting \nphysician, this device provides \ninformation alerting the physician for \nreferral to confirmatory investigations. \nInVision Precision Cardiac Amyloid is \nindicated in adult populations over 65 \nyears of age. Patient management \ndecisions should not be made solely on \nthe results of the InVision Precision \nCardiac Amyloid. \nWhen utilised by an interpreting \nphysician, this device provides \ninformation alerting the physician for \nreferral to confirmatory investigations. \nEchoGo Amyloidosis 1.0 is indicated in \nadult populations over 65 years of age \nwith heart failure. Patient management \ndecisions should not be made solely on \nthe results of the EchoGo Amyloidosis \n1.0 analysis. \nAnatomical Site Cardiovascular Same \nUsers Interpreting clinician Same \nMachine Learning-\nBased Algorithm Yes Same \nOperating Platform Hosted on InVision’s platform or third party infrastructure  Same \nInteroperability Compatible with devices compliant with DICOM Standard Same \nSoftware Complies with IEC 62304 Same \nRisk Management In accordance with ISO 14971 Same \nCybersecurity \nPost-market Management of \nCybersecurity in Medical Devices. \nContent of Premarket Submissions for \nManagement of Cybersecurity in \nMedical Devices.  \nCybersecurity for Networked Medical \nDevices Containing Off The-Shelf \n(OTS) Software:  Guidance for Industry. \nSame \nHuman Factors Human factors validation with intended users  Same \nPre-Clinical No animal studies were conducted Same \nK243866\nPage 3 of 6"
  },
  {
   "page": 8,
   "text": "InVision Medical Technology \nFeature Subject Device: \nInVision Precision Cardiac Amyloid \nPredicate Device: \nUltromics \nEchoGo Amyloidosis \nK240860 \nBench Performance \nTesting  \nTechnical validation, numerical stability, \nand regression testing. Same \nClinical Performance \nTesting  \nValidated on a validation cohort \nrepresentative of the intended use \npopulation.  \nSame \nBoth subject and predicate devices have the same intended use, similar principles of \noperations, and technological characteristics.  Any differences do not raise different \nquestions of safety and effectiveness.   \nPerformance Data \nThe InVision PCA software was developed and tested in accordance with InVision \nMedical Technology’s Design Control processes and has been subjected to extensive \nsafety and performance testing. Verification and validation testing were conducted to \nestablish the substantial equivalence of the subject device to the predicate. Software \nverification and validation were conducted in accordance with IEC 62304 - Medical \ndevice software – Software life cycle process.  The testing demonstrated that software \nrequirements were properly implemented and that the software functions as intended. \nThe ML model performance validation study was conducted using a total of 1221 unique \nechocardiogram studies that fulfilled the inclusion and exclusion criteria. The data were \nselected from three geographically different U.S. sites. The ratio of cardiac amyloidosis \ncases to non-suspicious non-CA control cases was 1:2. The study compared the \ndevice’s performance in analyzing previously acquired transthoracic cardiac ultrasound \nimages and identifying cases of Cardiac Amyloidosis compared to confirmatory \nreference data, such as diagnostic imaging or pathology. The validation study met all its \npredefined endpoints, demonstrating a sensitivity of 0.607 and a specificity of 0.990. \nSubgroup analysis was performed across age, gender, BMI, race/ethnicity, CA type, \nsites, and imaging manufacturers. The device successfully passed the acceptance \ncriteria across all subgroups.   \nPPV and NPV at various prevalences based on the device’s sensitivity (Se) and \nspecificity (Sp). \nK243866\nPage 4 of 6"
  },
  {
   "page": 9,
   "text": "InVision Medical Technology \nSe=60.7% Sp=99.0% (Actual) \nPrevalence PPV NPV \n0.5% 0.237 0.998 \n1% 0.384 0.996 \n2% 0.558 0.992 \n3% 0.656 0.988 \n5% 0.765 0.980 \nAdditionally, a human factors validation was conducted to evaluate users can safely and \neffectively interact with the device.  The HF validation consisted of intended users (16 \nnon-cardiologists and 15 cardiologists) and was conducted under simulated-use \nconditions in the United States. The HF validation concluded that all users were able to \ncomprehend the output report of the device, and the existing use-related errors have \nbeen mitigated as far as possible. \nCybersecurity testing - including Dynamic Code Analysis, Vulnerability Scanning, Fuzz \nTesting, and Penetration Testing - was conducted to evaluate the security of the device. \nThere were no vulnerabilities identified, demonstrating that the InVision PCA’s \ncybersecurity controls are effective and that there are no new cybersecurity-related risks \nfor the InVision PCA. \nConclusions \nPerformance testing demonstrated InVision Precision Cardiac Amyloid performs as \nexpected and in a manner that is substantially equivalent to the predicate device. \nInVision PCA has the same intended use and similar indications for use, principles of \nK243866\nPage 5 of 6"
  },
  {
   "page": 10,
   "text": "InVision Medical Technology \noperation, and technological characteristics as the predicate device. The differences do \nnot raise new concerns of safety and effectiveness. Therefore, InVision Precision \nCardiac Amyloid is substantially equivalent to the predicate device. \nK243866\nPage 6 of 6"
  }
 ]
}
