{
 "submission_number": "K250151",
 "device_name": "Us2.ca",
 "decision_year": 2025,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "I Indications for Use\nif it is known. This K250151Please type in the marketing application/submission number,textbox will be left blank for original applications/submissions.\nPlease provide the device trade name(s).\n?\nIUs2.ca\nPlease provide your Indications for Use below.\nUs2.ca processes acquired transthoracic cardiac ultrasound images to support qualified cardiologists,\nsonographers, or other licensed professional healthcare practitioners in their diagnosis of cardiac\namyloidosis. Us2.ca is intended for use only in adult patients with increased left ventricular wall thickness,\ndefined as an interventricular septal thickness (IVSd) or left ventricular posterior wall thickness (LVPWd) >\n12mm. Us2.ca is not intended to provide a diagnosis and does not replace current standards of care. The\nresults from Us2.ca are not intended to exclude the need for further follow-up on cardiac amyloidosis.\nI\nPrescription Use (Part 21 CFR 801 Subpart D)\nflOver-The-Counter Use (21 CFR 801 Subpart C)\nPlease select the types of uses (select one or both, as\napplicable).\nUs2.ca Page 8 of 54"
  },
  {
   "page": 5,
   "text": "Eko.ai Pte. Ltd. d/b/a Us2.ai\n510(k) - K250151\nUs2 .ca\nPage 1 of 10\n510(k) Summary\nTable 1. Subject Device Overview.\nSubmitter’s Name: Eko.ai Pte. Ltd. (d/b/a Us2.ai)\nAddress: 2 College Road, #02-00, Singapore 169850\nContact Person: Hui Qun, Tay\nTitle: Regulatory Affairs and Quality Assurance Manager\nTelephone Number: +65 62327857\nFax Number: +65 62327857\nEmail: huiqun@us2.ai\nDate Summary Prepared: Jan 17, 2025\nDevice Proprietary Name: Us2.ca\nModel Number: Us2.ca\nCommon Name: Us2.ca\nRegulation Number: 21 CFR 870.2200\nRegulation Name: Adjunctive cardiovascular statue indicator\nProduct Code: SDJ\nDevice Class: Class II\nPredicate Device\nTrade name: EchoGo Cardiac Amyloidosis 1.0\nManufacturer: Ultromics Limited 4630 Kingsgate\nCascade Way,\nOxford Business Park South, Oxford\nOxfordshire, United Kingdom, OX4 2SU\nRegulation Number: 21 CFR 870.2200\nRegulation Name: Adjunctive Cardiovascular Statue Indiator\nDevice Class: Class II\nProduct Code: SDJ\n510(k) Number: K240860\n510(k) Clearance Date: Nov 15, 2024"
  },
  {
   "page": 6,
   "text": "Eko.ai Pte. Ltd. d/b/a Us2.ai\n510(k) - K250151\nUs2 .ca\nPage 2 of 10\nDevice Description\nThe Us2.ai platform is a clinical decision support tool that analyzes echocardiogram images \nin order\n to generate a series of AI-derived measurements. Fully automated, functional \nreporting with disease indications is also provided, in line with ASE & ESC guidelines.\nEcho images are sent to the Us2.ai platform where they are processed, analyzed and \nmeasured. Results that meet the  confidence threshold for  both image quality and \nmeasureme\nnt accuracy are passed through to a report for review by the clinical users. \nReport text is also generated and presented with the measurements, providing functional  \nreporting\n and disease indications. The ultimate clinical decis ion and interpretation reside \nsolely\n with the clinician.\nUs2.ca is\n an enhancement to U s2.ai existing Us2.v2 software, adding the capability to detect \ncardiac amyloidosis. It is an image post-processing analysis software device us ed for \nviewing and quantifying cardiovascular ultrasound images in DICOM  format. The device is \nintended\n to aid diagnostic review and analysis of echocardiographic data, patient record  \nmanagement and reporting.\nThe primary intended function of Us2.ca is to automatically identify patients who require \nadditional follow-up for\n cardiac a myloidosis. In doing so, the primary benefit is to improve \nclinical echocardiographic\n workflow,  enabling clinicians to generate and edit reports faster, \nwith\n precision and with f ull control. The final clinical decision of the r esults still remains \nwith the clinicians.\nIndications for Use\nUs2.ca processes acquired transthoracic cardiac ultrasound images to support qualified \ncardiologists, sonographers, or other licensed professional healthcare practitioners in their \ndiagnosis of cardiac amyloidosis. Us2.ca is intended for use only in adult patients with \nincreased left ventricular wall thickness, defined as an interventricular septal thickness \n(IVSd) or left ventricular posterior wall thickness (LVPWd) ≥ 12mm. Us2.ca is not \nintended to provide a diagnosis and does not replace current standards of care. The results \nfrom Us2.ca are not intended to exclude the need for further follow-up on cardiac \namyloidosis.\nPlease note the following limitations:\n Our software complements good patient care and does not exempt the user from the\nresponsibility to provide supervision, clinically review the patient, and make appropriate\nclinical decisions.\n During image acquisition, inappropriate use of the echo machine, use of non-cardiac\nultrasound probes, use of suboptimal settings (e.g., gain, contrast, or depth), or lack of\nelectrocardiogram capture may lead to lower accuracy of the software.\n Us2.ca does not identify regions of interest or areas of possible pathology in the images.\n Us2.ca does not differentiate different types of cardiac amyloidosis, e.g., hereditary\nATTR, wild-type ATTR, and AL.\nLimitations"
  },
  {
   "page": 7,
   "text": "Eko.ai Pte. Ltd. d/b/a Us2.ai\n510(k) - K250151\nUs2 .ca\nPage 3 of 10\n Us2.ca was externally validated on cardiac images from GE and Philips ultrasound\nsystems. Use of the device on ultrasound systems other than GE and Philips may lead to\nlower accuracy of the software."
  },
  {
   "page": 8,
   "text": "Eko.ai Pte. Ltd. d/b/a Us2.ai\n510(k) - K250151\nUs2 .ca\nPage 4 of 10\nSummary of Technological Characteristics Comparison\nTable 2 shows the similarities and differenc es between the technological characteristics of\nthe two products. Testing demonstrates that the differences do not raise new questions of\nsafety or effectiveness.\nTable 2. Summary of Technological Characteristics Comparison.\nCharacteristics Subject Device(Us2.ca)\nPredicate\n(K240860-EchoGo Cardiac\nAmyloidosis (1.0))\nRegulation 21 CFR 870.2200 21 CFR 870.2200\nSaMD Yes Yes\nGeneric Type\nDevice\nAdjunctive cardiovascular status\nindicator\nAdjunctive cardiovascular status\nindicator\nIndications for\nUse\nUs2.ca processes acquired\ntransthoracic cardiac ultrasound\nimages to support qualified\ncardiologists, sonographers, or\nother licensed professional\nhealthcare practitioners in their\ndiagnosis of cardiac amyloidosis.\nUs2.ca is intended for use only in\nadult patients with increased left\nventricular wall thickness, defined\nas an interventricular septal\nthickness (IVSd) or left\nventricular posterior wall\nthickness (LVPWd) ≥ 12mm.\nUs2.ca is not intended to provide\na diagnosis and does not replace\ncurrent standards of care. The\nresults from Us2.ca are not\nintended to exclude the need for\nfurther follow-up on cardiac\namyloidosis.\nEchoGo Amyloidosis 1.0 is an\nautomated machine learning-based\ndecision support system, indicated\nas a screening tool for adult patients\naged 65 years and over with heart\nfailure undergoing cardiovascular\nassessment using echocardiography.\nWhen utilised by an interpreting\nphysician, this device provides\ninformation alerting the physician\nfor referral to confirmatory\ninvestigations. EchoGo Amyloidosis\n1.0 is indicated in adult patients\naged 65 years and over with heart\nfailure. Patient management\ndecisions should not be made solely\non the results of the EchoGo\nAmyloidosis 1.0 analysis.\nTargeting\ndisease Cardiac Amyloidosis Cardiac Amyloidosis\nIntended\npopulation Adults Adults over the age of 65\nUsers\nQualified cardiologists,\nsonographers, or other licensed\nprofessional practitioners\nInterpreting clinician\nNature of device Clinical decision –making supporttool Diagnostic aid\nOperating\nplatform\nHosted on Us2.ai’s platform on\n3rd party infrastructure\nHosted on Ultromic’s platform on\n3rd party infrastructure"
  },
  {
   "page": 9,
   "text": "Eko.ai Pte. Ltd. d/b/a Us2.ai\n510(k) - K250151\nUs2 .ca\nPage 5 of 10\nMachine\nLearning-Based\nalgorithm\nYes Yes\nDICOM files Yes Yes"
  },
  {
   "page": 10,
   "text": "Eko.ai Pte. Ltd. d/b/a Us2.ai\n510(k) - K250151\nUs2 .ca\nPage 6 of 10\nCharacteristics Subject Device(Us2.ca)\nPredicate\n(K240860-EchoGo Cardiac\nAmyloidosis (1.0))\ncontaining\nechocardiogram\nas input\nCybersecurity\nPost-market Management of\nCybersecurity in Medical Devices.\nContent of Premarket Submissions\nfor Management of Cybersecurity\nin Medical Devices. Content of\nPremarket Submissions for\nManagement of Cybersecurity in\nMedical Device Containing Off-\nthe-Shelf (OTS) Software:\nGuidance for Industry.\nPost-market Management of\nCybersecurity in Medical Devices.\nContent of Premarket Submissions\nfor Management of Cybersecurity in\nMedical Devices. Content of\nPremarket Submissions for\nManagement of Cybersecurity in\nMedical Devices. Cybersecurity for\nNetworked Medical Devices\nContaining Off-the-Shelf (OTS)\nSoftware: Guidance for Industry.\nPre-clinical\nperformance\ntesting\nNo animal studies were\nconducted. No animal studies were conducted.\nBench\nPerformance\nTesting\nVerification and Validation\ntestings, Regression testing\nTechnical validation, numerical\nstability, and regression testing.\nBoth Us2.ca and the predicate device use AI to  analyze echocardiograms and generate reports \nthat support\n clinical decision making  in detecting cardiac amyloidosis. Given the similarity in \nboth devices, Us2.ca does not significantly affect the safety or effectiveness of the  devices, and  \nthey operate in  a sim ilar manner. Thus, U s2.ca is substantially equivalent to the predicate device.\nSpecial Controls\nPer the regulation 21 CFR 870.2200, there are special controls which the Us2.ca has to fulfil. All\nsupporting documentation and/or data for the implementation of the special controls are found\nwithin the actual submission.\n(1) Software description, verification, and validation based on comprehensive hazard\nanalysis must be provided, including:\n(i) Full characterization of technical par ameters of the software, including any\nproprietary algorithm(s);\n(ii) Description of the expected impact of all applicable sensor acquisition hardware\ncharacteristics on performance and any associated hardware specifications;\n(iii) Specification of acceptable incomin g sensor data quality control measures; and\n(iv) Mitigation of impact of user error or failure of any subsystem components\n(signal detection and analysis, data display, and storage) on accuracy of patient reports.\n(2) Scientific justification for the validity of the status indicator algorithm(s) must be\nprovided. Verification of algorithm calculations and validation testing of the algorithm using\na data set separate from the training data must demonstrate the validity of modeling.\n(3) Usability assessment must be provided to d emonstrate that risk of misinterpretation of\nthe status indicator is appropriately mitigated.\n(4) Clinical data must be provided in support of t he intended use and include the following:\n(i) Output measure(s) must be compared to an acceptable reference method to"
  },
  {
   "page": 11,
   "text": "Eko.ai Pte. Ltd. d/b/a Us2.ai\n510(k) - K250151\nUs2 .ca\nPage 7 of 10\ndemonstrate that the output measure(s) repres ent(s) the predictive measure(s) that the\ndevice provides in an accurate and reproducible manner;\n(ii) The data set must be representative of the intended use population for the device.\nAny selection criteria or limitations of th e samples must be fully described and\njustified;\n(iii) Agreement of the measure(s) with th e reference measure(s) must be assessed\nacross the full measurement range; and\n(iv) Data must be provided within the clinical validation study or using equivalent\ndatasets to demonstrate the consistency of the output and be representative of the\nrange of data sources and data quality likely to be encountered in the intended use\npopulation and relevant use conditions in the intended use environment.\n(5) Labeling must include the following:\n(i) The type of sensor data used, including specification of compatible sensors for\ndata acquisition;\n(ii) A description of what the device measures and outputs to the user;\n(iii) Warnings identifying sensor readin g acquisition factors that may impact\nmeasurement results;\n(iv) Guidance for interpretation of the measurements, including warning(s)\nspecifying adjunctive use of the measurements;\n(v) Key assumptions made in the calculation and determination of measurements;\n(vi) The measurement performance of the d evice for all presented parameters, with\nappropriate confidence intervals, and the supporting evidence for this performance;\n(vii) A detailed description of the patients studied in the clinical validation\n(e.g., age, gender, race/ethnicity, clinical stability) as well as procedural details of the\nclinical study.\nAll special controls listed below h ave been implemented within Us2.ca.\nPerformance Data\nUs2.ca was developed and tested in accordance with Us2.ai’s Design Control processes. The \ndevice has been subject to extensive safety and performance testing. Non-clinical verification \nand validation test results established that the device meets its design requirements and \nintended use. Specifically, software verification was conducted at unit, module, and system \nintegration levels. Risk management analysis generated multiple risk mitigation measures and \nverification activities. A Cybersecurity Analysis and data security testing were conducted to \nverify that data and patient protected health information security measures are included in the \ndesign of the software. A Human Factors/Usability Engineering study performed according to \nthe principles of AAMI/ANSI HE75 was performed to validate the device’s usability within \nthe intended user population.\nUs2.ca uses a video-based deep-learning approach for CA detection. The model analyzes \nApical 4-Chamber (A4C) clips and identifies the presence of CA. The primary objective of the \nUs2.ca performance test protocol is to validate the performance of Us2.ca, developed for the \ndetection of cardiac amyloidosis in apical four-chamber (A4C) echocardiographic images of \nadult patients with IVSd or LVPWd ≥ 12mm. The testing data involved two cohorts: Cardiac \nAmyloidosis Group (CA Group) and Control Group.\nThe primary performance metrics were sensitivity and specificity. The benchmark used in \nderiving the acceptance criteria of Us2.ca was made with reference to current standards of care \nand existing relevant publications.\nUs2.ca device performance was evaluated in accordance to a retrospective case-control study \nacross various sites in the USA and Japan. Data was obtained using a range of PACS system to"
  },
  {
   "page": 12,
   "text": "Eko.ai Pte. Ltd. d/b/a Us2.ai\n510(k) - K250151\nUs2 .ca\nPage 8 of 10\nrepresent the types of machines used.\nResults for Us2.ca\nUs2.ca was developed using a training dataset co mprising 4,371 patients and externally validated\non an independent pooled dataset of 1,647 patients. The training and external validation datasets\nwere sourced from entirely separate data provi ders, ensuring no overlap and maintaining full\nindependence between development and evalua tion. The external validation cohort included a\ndemographically and geographically diverse popul ation, collected from six clinical sites across\nthe United States and Japan. All echocardiographic studies were retrospectively obtained from\nroutine clinical evaluations and provided in standard DICOM format. Ultrasound data were\nobtained from GE, Philips, and Siemens systems t o train the machine lear ning-based software\ndevice, but the testing data were only obtained from GE and Philips systems.\nSummary Demographic Data:\nClinical\nCharacteristic\nTraining Data\n(N=4371)\nTesting Data\n(N=1647)\nCA Cases\n(N=2241)\nControl Cases\n(N=2130)\nCA Cases\n(N=664)\nControl Cases\n(N=983)\nAge, years, n (%)\n<=50 48 (2.1%) 487 (22.9%) 23 (3.5%) 143 (14.5%)\n51-60 138 (6.2%) 384 (18%) 43 (6.5%) 173 (17.6%)\n61-70 454 (20.3%) 445 (20.9%) 136 (20.5%) 225 (22.9%)\n71-80 989 (44.1%) 453 (21.3%) 271 (40.8%) 263 (26.8%)\n>80 612 (27.3%) 357 (16.8%) 186 (28%) 175 (17.8%)\nNot reported 0 (0%) 4 (0.2%) 5 (0.8%) 4 (0.4%)\nSex, n (%)\nFemale 382 (17%) 816 (38.3%) 151 (22.7%) 350 (35.6%)\nMale 1859 (83%) 1314 (61.7%) 508 (76.5%) 631 (64.2%)\nNot reported 0 (0%) 0 (0%) 5 (0.8%) 2 (0.2%)\nRace, n (%)\nAfrican American 260 (11.6%) 140 (6.6%) 240 (36.1%) 315 (32%)\nWhite 1895 (84.6%) 396 (18.6%) 217 (32.7%) 397 (40.4%)\nHispanic or\nLatino\n0 (0%) 0 (0%) 5 (0.8%) 0 (0%)\nAsian 86 (3.8%) 1594 (74.8%) 182 (27.4%) 228 (23.2%)\nOthers/ Not\nreported\n0 (0%) 0 (0%) 20 (3%) 43 (4.4%)\nOther Clinical Variables\nBMI, kg/m2, mean\n±S D\n26.3±4.0 26.3±5.6 25.8±5.3 29.1±7.4\nSubgroup analyses were conducted across key variables including age, sex, race, ultrasound\nvendor, and clinical site, which met the acceptanc e criteria. Us2.ca performance analysis was\nconducted at the patient level; therefore, th e number of samples is equal to the number of\npatients.\nResults for Us2.ca:\nWhen tested on a total of 1647 patients, Us2.ca was able to generate a confident prediction for\n1434 patients (CA group: 574 patients; Controls group: 860 patients), in which Us2.ca"
  },
  {
   "page": 13,
   "text": "Eko.ai Pte. Ltd. d/b/a Us2.ai\n510(k) - K250151\nUs2 .ca\nPage 9 of 10\nperformed with a sensitivity of 86.9% (95% CI: 84.2%-89.7%) and specificity of 87.4% (95%\nCI: 85.2%-89.7%). The overall yield, which refers to the proportion of total tested patients for \nwhom the device was able to generate a confident prediction, was sufficiently high at 87.1%.\nThe outcomes of the subgroup analysis are provided in the following breakdown,\nStratified by Age\nSubgroup Primary Analyses\nAge Sensitivity (%)(95% CI) Specificity (%)(95% CI)\n<6 5y e a r s 78.02(69.51, 86.53) 88.63(85.27, 91.99)\n>= 65 years 88.7(85.87, 91.54) 86.58(83.63, 89.52)\nStratified by Gender\nSubgroup Primary Analyses\nGender Sensitivity (%)(95% CI) Specificity (%)(95% CI)\nFemale 85.61(79.62, 91.59) 87.83(84.15, 91.5)\nMale 87.41(84.3, 90.52) 87.21(84.43, 89.99)\nStratified by Race\nSubgroup Primary Analyses\nRace Sensitivity (%)(95% CI) Specificity (%)(95% CI)\nAsian 92.31(88.13, 96.49) 85.29(80.43, 90.15)\nAfrican American 85.38(80.62, 90.13) 87.5(83.57, 91.43)\nHispanic or Latino 100(100, 100) -\nWhite 83.7(78.36, 89.03) 88.73(85.4, 92.06)\nOthers 83.33(53.51, 113.15) 90.91(73.92, 100)"
  },
  {
   "page": 14,
   "text": "Eko.ai Pte. Ltd. d/b/a Us2.ai\n510(k) - K250151\nUs2 .ca\nPage 10 of 10\nStratified by Vendor\nUs2.ca is externally validated on data from Philips and GE vendors.\nSubgroup Primary Analyses\nVendor Sensitivity (%)(95% CI) Specificity (%)(95% CI)\nPhilips 84.17(80.58, 87.76) 88.42(85.31, 91.54)\nGE 93.14(89.4, 96.89) 86.41(83.24, 89.58)\nStratified by Data Source\nSubstantial Equivalence Conclusion\nUs2.ca is an image processing software which has similar intended use and indications for use \nstatement as the predicate device. The two devices have similar technological characteristics: \nboth use machine learning algorithms to automate the measurement of transthoracic cardiac \nimages. As both the subject and predicate devices support the detection of cardiac amyloidosis, \nthis does not in and of itself produce different questions of safety and effectiveness. This 510(k) \nsubmission includes information on the Us2.ca technological characteristics, as well as \nperformance data and verification and validation activities. Given the similarity of both devices, \nthe enclosed information demonstrates that Us2.ca is as safe and effective as the predicate, and \ndoes not raise different questions of safety and effectiveness.\nSubgroup Primary Analyses\nData Source Sensitivity (%)(95% CI) Specificity (%)(95% CI)\nCenter 1 86.55(82.63, 90.48) 87.91(85.25, 90.57)\nCenter 2 78.21(69.04, 87.37) 92.11(83.53, 100)\nCenter 3 86.27(76.83, 95.72) 86.67(76.73, 96.6)\nCenter 4 92.26(88.05, 96.47) 85.35(80.43, 90.28)"
  }
 ]
}
