{
 "submission_number": "K250902",
 "device_name": "HeartFlow Analysis",
 "decision_year": 2025,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": true,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 5,
   "text": " \n \n \n1. Submitter Information \nSubmitter / Manufacturer Name: Heartflow, Inc. \n331 E. Evelyn Ave \nMountain View, CA 94041 \nPrimary Contact Person: Name: Mrs. Kristen DeJeu \nSenior Manager, Regulatory and Quality Affairs \nHeartflow, Inc. \nT +1 (480) 353-0441 \nEmail: kdejeu@heartflow.com \nAdditional Contact Person: Name: Emre Gulturk \nVice President, Regulatory and Quality Affairs \nHeartflow, Inc. \nT +1 (612) 396-1376 \nEmail: egulturk@heartflow.com \nDate Prepared: March 25, 2025  \n \n2. Device Identification \nProduct Name Heartflow Analysis  \nProduct Feature \nDescription \nProduct Code Classification Classification Name \nFFRCT PJA (primary) 870.1415 Coronary vascular \nphysiologic simulation \nsoftware device \nRoadMap™ Analysis LLZ (secondary) 892.2050 Medical image \nmanagement and \nprocessing system \nPlaque Analysis QIH (secondary) 892.2050 Medical image \nmanagement and \nprocessing system \nPlanner PJA (secondary) 870.1415 Coronary vascular \nphysiologic simulation \nsoftware device \nK250902"
  },
  {
   "page": 6,
   "text": " \n \n \n3. Predicates \nThis submission leverages Heartflow Analysis (K213857) as the primary predicate and \nAutoplaque (K122429) as an additional predicate, for validation of the plaque feature. \n4. Device Description \nThe Heartflow Analysis is an AI-based medical device software developed for the clinical \nquantitative and qualitative analysis of CT DICOM data. It is a tool for the analysis of CT \nDICOM-compliant cardiac images and data, to assess the anatomy and function of the coronary \narteries in the risk stratification and evaluation of coronary artery disease.  \nThe software displays coronary anatomy and functional information using graphics and text, \nincluding computed and derived quantities of percent stenosis, plaque volumes, blood flow, \npressure and velocity, to aid the clinician in the assessment and treatment planning of coronary \nartery disease.  \nThe Heartflow Analysis is performed on previously physician-acquired image data and is \nunrelated to acquisition equipment and clinical workstations.  \n5. Indications for Use \nThe Heartflow Analysis is an AI-based medical device software for the clinical quantitative and \nqualitative analysis of previously acquired Computed Tomography DICOM data for adult \npatients (ages 22 years and older) with suspected coronary artery disease.  It provides anatomic \ndata, plaque localization and characterization, as well as the calculations of FFRCT, a coronary \nphysiological simulation, computed from simulated pressure, velocity and blood flow information \nobtained from a 3D computer model generated from static coronary CT images.  The Heartflow \nAnalysis is intended to support the risk assessment and functional evaluation of coronary artery \ndisease.   \nThe Heartflow Analysis is provided to support qualified clinicians to aid in the evaluation and \nrisk assessment of coronary artery disease.  The Heartflow Analysis is intended to be used by \nqualified clinicians in conjunction with the patient’s clinical history, symptoms, and other \ndiagnostic tests, as well as the clinician’s professional judgment.  \n6. Technological Characteristics of Device \nThe Heartflow Analysis is a software medical device that allows for the quantitative and \nqualitative analysis of Coronary Computed Tomography Angiography (cCTA).  The predicates \nand this product have the same technological characteristics.  \nThe core technology remains unchanged from the primary predicate and continues to be trained \nusing deep learning (AI and machine learning) since 2015, to incorporate learnings from the \nvolumes of CT data and studies.  All algorithms are then frozen and validated prior to product "
  },
  {
   "page": 7,
   "text": " \n \n \nrelease.  There are no significant differences between the subject device and the predicate with \nrespect to the intended use. The revised indications for use clarifies the patient population to be \nadult patients ages 22 years and older.  \n6.1 Algorithm Updates \nHeartflow is writing this 510(k) submission to propose the implementation of changes to the \nHeartflow Analysis device. The subject device with updated plaque algorithm has been modified \nas part of this premarket submission. These changes include a retrained and validated plaque \nanalysis algorithm, additional plaque visualization and quantification capabilities, and automation \nof internal quality controls functions. \nTable 1. Predicate Device Comparison: Heartflow Analysis (K213857) vs. Heartflow Analysis (K250902) \n Heartflow Analysis  Heartflow Analysis  \n510(k) K213857  K250902 \nManufacturer HeartFlow, Inc.  HeartFlow, Inc.  \nVersion 3.18 4.0 \nRegulation Number 870.1415 870.1415 \nRegulation Name Coronary Physiologic Simulation \nSoftware Device \nCoronary Physiologic Simulation \nSoftware Device \nClassification Class II Class II \nDevice Common Name Heartflow Analysis Heartflow Analysis \nProduct Code • FFRCT: PJA (primary)  \n• RoadMapTM Analysis: LLZ \n(secondary)  \n• Plaque Analysis: LLZ (secondary)  \n• Planner: PJA (secondary) \n• FFRCT: PJA (primary)  \n• RoadMapTM Analysis: LLZ \n(secondary)  \n• Plaque Analysis: QIH (secondary)  \n• Planner: PJA (secondary) \nFunctions • Extract anatomical and plaque data from \ndigital cardiac images for the display and \nvisualization of the anatomy of patient’s \ncoronary arteries   \n• Compute FFRCT \n• Extract anatomical and plaque data from \ndigital cardiac images for the display and \nvisualization of the anatomy of patient’s \ncoronary arteries   \n• Compute FFRCT \nIntended Use • Review of CT angiographic images to \nconfirm the coronary vessels  \n• Semi-automated tools for extraction of \nanatomic data (including heart structures) \nfor coronary physiologic simulation to aid \nin diagnosis of coronary artery disease  \n• Centerline detection  \n• Provide additional data derived from \ncoronary CT anatomy and pathology  \n• Provide simulated hemodynamic \ninformation \n• Review of CT angiographic images to \nconfirm the coronary vessels  \n• Semi-automated tools for extraction of \nanatomic data (including heart structures) \nfor coronary physiologic simulation to aid \nin diagnosis of coronary artery disease  \n• Centerline detection  \n• Provide additional data derived from \ncoronary CT anatomy and pathology  \n• Provide simulated hemodynamic \ninformation \nData Source CT CT "
  },
  {
   "page": 8,
   "text": " \n \n \nOutput/Accessibility Graphic and text results of coronary \nanatomy and simulated data are accessed \nvia a device with internet connectivity \nGraphic and text results of coronary \nanatomy and simulated data are accessed \nvia a device with internet connectivity \nPhysical Characteristics Non-invasive software package DICOM \ncompatible \nNon-invasive software package DICOM \ncompatible \nSafety Clinician review and assessment of \nanalysis prior to use as supplemental \ndiagnostic aid \nClinician review and assessment of \nanalysis prior to use as supplemental \ndiagnostic aid \nFeatures • Presentation of CT images for \nconfirmation of extracted model  \n• Automatic extraction of anatomic data \nfrom CT images for analysis  \n• Modeled stenosis and plaque* \ninformation  \n• Volume rendering based on centerlines  \n• Automatic/semi-automatic lumen  \nboundary determination  \n• Annotate, tag, measure, and record \nselected views  \n• View the coronary vessels  \n• Modify anatomic model to remove \nluminal narrowing(s)  \n• Expose interim calculations used as \ninput of FFRCT (e.g., mass and volume)  \n• Calculate functional parameters of the \nheart (e.g., Fractional Flow Reserve, \n%myo)  \n• Visualize plaque* information  \n• Graphic and text results \n• Presentation of CT images for \nconfirmation of extracted model  \n• Automatic extraction of anatomic data \nfrom CT images for analysis  \n• Modeled stenosis and plaque** \ninformation  \n• Volume rendering based on centerlines  \n• Automatic/semi-automatic lumen  \nboundary determination  \n• Annotate, tag, measure, and record \nselected views  \n• View the coronary vessels  \n• Modify anatomic model to remove \nluminal narrowing(s)  \n• Expose interim calculations used as \ninput of FFRCT (e.g., mass and volume)  \n• Calculate functional parameters of the \nheart (e.g., Fractional Flow Reserve, \n%myo)  \n• Visualize plaque** information  \n• Graphic and text results \n*Anatomical plaque calculation and visualization is supported by comparison to the Autoplaque reference device leveraged in K213857  \n**Anatomical plaque calculation and visualization is supported by direct CT Reader segmentation and annotation, which is new \nground truthing compared to the predicate \nTable 2. Predicate Device Feature Comparison \nFeature Heartflow Analysis  (primary predicate) Heartflow Analysis  (subject) \nPresentation of CT images for confirmation \nof extracted model x x \nAutomatic extraction of anatomic data \nfrom CT images for analysis  x x \nModeled stenosis and plaque* information x x \nVolume rendering based on centerlines x x \nAutomatic / Semi-automatic lumen \nboundary determination x x "
  },
  {
   "page": 9,
   "text": " \n \n \nAnnotate, tag, measure, and record selected \nviews x x \nView the coronary vessels x x \nModify anatomic model to remove luminal \nnarrowing(s) x x \nExpose interim calculations used as input \nof FFRCT (e.g., mass and volume) x x \nCalculate functional parameters of the heart \n(e.g., Fractional Flow Reserve, %myo) x x \nVisualize plaque information* x x \nCase-level and vessel-level plaque \nlocalization x x \nLesion-level plaque localization  x \nGraphic and text results x x \n*Anatomical plaque calculation and visualization is supported by comparison to the Autoplaque predicate \ndevice for Heartflow Analysis predicate. Anatomical plaque calculation and visualization is supported by \ndirect CT Reader segmentation and annotation for the subject device.  \n7. Summary of Performance Data \nValidation of the proposed deep learning algorithm was conducted to assess plaque localization \nand quantification performance against clinician annotations on the following endpoints at the \npoint-wise and region-of-interest (ROI) levels: sensitivity, precision, and mean volume error \ndifference.  \nHeartflow established ground truth for the validation dataset by applying the plaque annotations \nas a mask over the segmentations, where both annotation and segmentation datapoints were \ncollected from expert physicians. This approach excluded the non-overlapping sub-regions from \nthe plaque localization and quantification primary endpoints. This method ensured objective \nplaque localization and quantification assessment only for regions truthed for plaque location and \nplaque volume to be able to compare Heartflow Analysis (subject) plaque algorithm and \nHeartflow Analysis (predicate) plaque algorithm in an objective manner. \nFollowing the process above, 60,555 unique ground truth areas (583 unique lesions from 100 \ndistinct patients) were established on CT DICOM images to calculate the co-primary endpoints \nfor localization and quantification.  \nThe validation dataset consisted of previously completed commercial cases that are maintained in \na restricted library solely used for validation testing. The restricted library aims to prevent any \ncases intended for validation testing, to be accidentally used for training or development \npurposes. The validation dataset was also stratified by the following confounders: patient age, "
  },
  {
   "page": 10,
   "text": " \n \n \npatient sex, image quality, scanner type, plaque type, number of ROI per case, ROI length in \nmillimeters, total plaque volume in millimeters cube, branch type, and vessel location.  \nTo accurately represent the commercial population, cases from various scanner manufacturers \nwere used to create the validation dataset. Table 3 lists the scanner manufacturers represented in \nthe case list and the percentage of images represented by each manufacturer. Refer to Tables 4-6 \nfor a breakdown of the validation dataset’s distribution of patient gender, age, and geographic \nlocation, respectively,       \nTable 3: Performance Assessment Dataset Scanner Manufacturer Distribution  \nManufacturer Population Percentage Test Set Percentage Target \nSiemens 52% 52% \nGE Medical Systems 27% 26% \nToshiba 6.6% 6% \nPhilips 6% 6% \nCanon Medical Systems 5% 6% \nSiemens Healthineers 3% 4% \nFujifilm, Hitachi <1% 0% \n \nTable 4: Performance Assessment Dataset Patient Age Distribution \nAge Range  Population Percentage  Test Set Percentage \n<22  <1%  0% \n22-29  1%  2% \n30-39  4%  4% \n40-49  11%  10% \n50-59  22%  22% \n60-69  32%  31% \n70-79  24%  25% \n80-89  6%  6% \n>89  <1%  0% \n \n "
  },
  {
   "page": 11,
   "text": " \n \n \nTable 5: Performance Assessment Dataset Patient Sex Distribution \nSex Population Percentage Test Set Percentage Target \nMale 50% 50% \nFemale 50% 50% \n \nValidation data was comprised of 67 different institutions across the United States as outlined per \nstate distribution in Table 6. \nTable 6: Performance Assessment Dataset Geographic Distribution \nGeographic Location (by State) Population Percentage Test Set Percentage Target \nAlabama <1% 1% \nArizona 2% 1% \nArkansas 1% 1% \nCalifornia 9% 12% \nColorado 3% 3% \nFlorida 5% 7% \nGeorgia 4% 1% \nIllinois 6% 11% \nIndiana 2% 1% \nIowa <1% 1% \nKentucky 2% 1% \nLouisiana <1% 1% \nMaine <1% 1% \nMichigan 3% 1% \nMinnesota 1% 3% \nMississippi <1% 3% \nMissouri 1% 1% \nNew Jersey 5% 2% "
  },
  {
   "page": 12,
   "text": " \n \n \nNew York 14% 4% \nNorth Carolina 6% 5% \nOhio 2% 4% \nPennsylvania 4% 4% \nTennessee 4% 7% \nTexas 9% 11% \nWashington 1% 1% \nWest Virginia 2% 3% \nWisconsin 2% 6% \n \nHeartflow Analysis (subject) plaque algorithm’s plaque localization sensitivity superiority \ncompared to Heartflow Analysis (predicate) plaque algorithm at point-wise level sensitivity was \n0.151 (Goal > 0, p<0.0001). Heartflow Analysis (subject) plaque algorithm’s plaque localization \nperformance measured with point-wise level DICE similarity coefficient was 0.8 (Goal > 0.7, \np<0.0001), compared to Heartflow Analysis (predicate) plaque algorithm’s DICE similarity \ncoefficient of 0.8. Heartflow Analysis (predicate) and Heartflow Analysis (subject) plaque \nquantification mean volume error difference at region-of-interest level was 8.1mm3 (Goal=0 mm3, \np<0.0001). The performance assessment results indicate that the HeartFlow Analysis (subject) \nalgorithm demonstrated statistically significant improved sensitivity in correctly detecting plaque \nlocations across all regions and plaque types while maintaining a similar DICE coefficient score, \nwhen compared to the HeartFlow Analysis (predicate) algorithm performance on the same \nvalidation dataset. In addition to plaque localization, HeartFlow Analysis (subject) algorithm also \ndemonstrated statistically significant improved plaque quantification with less volume error \nacross all regions and plaque types. \nOverall, HeartFlow Analysis (subject) algorithm met all acceptance criteria and demonstrated \nimprovement in the areas of sensitivity and volume error measurements when compared to the \nplaque localization and quantification algorithm that was cleared in the primary predicate, \nK213857. \n8. Cybersecurity \nHeartflow has instituted cybersecurity controls to maintain the safety and security of the \nHeartflow Analysis. Study transmission is accomplished using Heartflow Connect or a third-party \nDICOM transfer device. This enables secure and reliable transmission of CT data. Heartflow \nassesses real and perceived cybersecurity vulnerabilities and uses specific software testing tools \nto ensure that the device remains safe and effective. Software de-bugging occurs on a nearly "
  },
  {
   "page": 13,
   "text": " \n \n \nmonthly basis to ensure that issues are resolved quickly, and issues are triaged in accordance with \nthe level of risk associated with them.  \n9. Summary of Studies \nThe software was designed, developed, tested and validated according to written procedures.  \nThese procedures specify individuals within the organization responsible for developing and \napproving product specifications, coding, testing, validating and maintenance.  \nValidation studies included stress testing, and repeatability testing to ensure the safety and \neffectiveness of the device.  Software and medical device design validation has been completed.  \nMedical device design included testing and evaluation using previously acquired diagnostic \nimages received through Heartflow sponsored clinical trials.     \nSummaries of pre-clinical studies were reviewed as part of a prior predicate review (K161772, \nthe original predicate of K182035, K190925, and K203329).  The results concluded the device \nwas acceptable for use.    \nResults of all current and previously referenced testing conclude the device is acceptable for use. \n10. Summary of Predetermined Change Control Plan (PCCP) \nThe Heartflow Analysis PCCP outlines three planned modifications to improve coronary plaque \ndetection generalizability without requiring additional FDA submissions. These include (1) \noptimizing training parameters to account for new training data, (2) incorporating 3D spatial \ncontext as a new input, and (3) fine-tuning post processing parameters for specific complex \nregions defined in the protocol. Each proposed change will be implemented according to a \nthorough modification protocol and must satisfy rigorous performance standards. This includes \ndemonstrating non-inferiority to the original model within defined limits for plaque detection \nsensitivity and volume error; additionally, the DICE score must remain above the acceptable \nlower limit of 0.7. Established performance assessment and validation protocols will be used, \nwith modifications implemented incrementally to minimize risk. Acceptance criteria must be \nfulfilled before any model update.  \nAll authorized modifications made under the PCCP will be documented and included in the \ndevice’s labeling as the modifications are released. User communication will follow standard \nsoftware release procedures in accordance with Heartflow’s quality management system. \nSpecifically, Heartflow currently identifies version updates via the “What’s New” section of the \nInstructions for Use which includes detailed summaries of the changes within each version.  \n11. Substantial Equivalence Discussion \nThe subject device Heartflow Analysis has a similar intended use (with a clarification on patient \npopulation age and inclusion of plaque \"localization\" in lieu of “identification”) and identical \noperating principles with similar technological characteristics as the previously cleared Heartflow "
  },
  {
   "page": 14,
   "text": " \n \n \nAnalysis. The subject device introduces modifications to the plaque analysis algorithm through \nretraining and validation. In addition, there are new plaque visualization and quantification \ncapabilities. These modifications were fully validated and evaluated through Heartflow’s risk \nassessment processes. It was concluded that the proposed modifications do not raise new \nquestions of safety and effectiveness.  \nAdditionally, the changes posed in the Predetermined Change Control Plan will undergo specific \nsoftware testing to ensure that the performance of the device is not negatively affected by the \nmodifications. The proposed changes to the algorithm are intended to strengthen the performance \nof the existing plaque algorithm through training parameter optimization and post-processing \nparameter refinement. These changes do not negatively impact the safety or effectiveness of the \ndevice per its intended use.  \n12.      Conclusion \nThe conclusions drawn from the testing demonstrate that the device is as safe, as effective, and \nperforms as well as the legally marketed devices identified in Section 6 above.  "
  }
 ]
}
