{
 "submission_number": "K251218",
 "device_name": "SafeBeat Rx App",
 "decision_year": 2026,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 1,
   "text": "U\n.S. Food & Drug Administration \n10903 New Hampshire Avenue  Doc ID# 04017.0 8 . 0 3  \nSilver Spring, MD 20993  \nwww.fda.gov \nF\nebruary 6, 2026 \nS\nafeBeat Rx Inc. \nRachita Navara \nChief Executive Officer \n813 D St., Suite 3 \nSan Rafael, California 94901-2813 \nR\ne:  K251218 \nTrade/Device Name: SafeBeat Rx App \nRegulation Number:  21 CFR 870.1425 \nRegulation Name:  Programmable Diagnostic Computer \nRegulatory Class:  Class II \nProduct Code:  DQK, DPS \nDated:  December 30, 2025 \nReceived:  December 30, 2025 \nD\near Rachita Navara: \nW\ne have reviewed your section 510(k) premarket notification of intent to market the device referenced above \nand have determined the device is substantially equivalent (for the indications for use stated in the enclosure) \nto legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the enactment \ndate of the Medical Device Amendments, or to devices that have been reclassified in accordance with the \nprovisions of the Federal Food, Drug, and Cosmetic Act (the Act) that do not require approval of a premarket \napproval application (PMA). You may, therefore, market the device, subject to the general controls \nprovisions of the Act. Although this letter refers to your product as a device, please be aware that some \ncleared products may instead be combination products. The 510(k) Premarket Notification Database \navailable at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \nA\ndditional information about changes that may require a new premarket notification are provided in the FDA \nguidance documents entitled \"Deciding When to Submit a 510(k) for a Change to an Existing Device\" \n"
  },
  {
   "page": 2,
   "text": "K251218 – Rachita Navara Page \n \n2 \n(https://www.fda.gov/media/99812/download) and \"Deciding When to Submit a 510(k) for a Software \nChange to an Existing Device\" (https://www.fda.gov/media/99785/download).  \n \nYour device is also subject to, among other requirements, the Quality Management System Regulation \n(QMSR) (21 CFR Part 820), which includes, but is not limited to, ISO 13485 clause 7.3 (Design controls), \nISO 13484 clause 8.3 (Nonconforming product), and ISO 13485 clause 8.5 (Corrective and preventative \naction). Please note that regardless of whether a change requires premarket review, the QMSR requires \ndevice manufacturers to review and approve changes to device design and production (ISO 13485 clause 7.3 \nand 21 CFR 820.70) and document changes and approvals in the device master record (21 CFR 820.181).  \n \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR Part 803) for \ndevices or postmarketing safety reporting (21 CFR Part 4, Subpart B) for combination products (see \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the Quality Management \nSystem Regulation (QMSR) (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR \nPart 4, Subpart A) for combination products; and, if applicable, the electronic product radiation control \nprovisions (Sections 531-542 of the Act); 21 CFR Parts 1000-1050. \n \nAll medical devices, including Class I and unclassified devices and combination product device constituent \nparts are required to be in compliance with the final Unique Device Identification System rule (\"UDI Rule\"). \nThe UDI Rule requires, among other things, that a device bear a unique device identifier (UDI) on its label \nand package (21 CFR 801.20(a)) unless an exception or alternative applies (21 CFR 801.20(b)) and that the \ndates on the device label be formatted in accordance with 21 CFR 801.18. The UDI Rule (21 CFR \n830.300(a) and 830.320(b)) also requires that certain information be submitted to the Global Unique Device \nIdentification Database (GUDID) (21 CFR Part 830 Subpart E).  For additional information on these \nrequirements, please see the UDI System webpage at https://www.fda.gov/medical-devices/device-advice-\ncomprehensive-regulatory-assistance/unique-device-identification-system-udi-system.  \n \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. \n \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See \nthe DICE website (https://www.fda.gov/medical-d evices/device-advice-comprehensive-regulatory-\nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100). \n "
  },
  {
   "page": 3,
   "text": "K251218 – Rachita Navara Page \n \n3 \nSincerely, \n \n \n \nJennifer Kozen \nAssistant Director \nDivision of Cardiac Electrophysiology,  \nDiagnostics, and Monitoring Devices \nOffice of Cardiovascular Devices \nOffice of Product Evaluation and Quality \nCenter for Devices and Radiological Health \n \nEnclosure  \n \n \nJENNIFER W. SHIH -S"
  },
  {
   "page": 4,
   "text": "Indications for Use \nPlease type in the marketing application /submission number, if it is known. This K251218 ? textbox will be left blank for original applications /submissions . \nPlease provide the device trade name(s). ? \nSafeBeat Rx App \nPlease provide your Indications for Use below. ? \nThe SafeBeat Rx App analyzes ECG data recorded in compatible formats. This ECG signal may originate \nfrom a full 12-lead ECG or a reduced lead set ECG. The device provides ECG signal processing and \nprovisional analysis , including interval measurements (QT interval, QTc, ORS duration , heart rate, and RR \ninterval), along with visible display of ORS onset (Q-start), R-peak, and ORS offset (S-end) . The SafeBeat \nRx App can electronically interface with, and perform analysis of, data transferred from other computer-\nbased ECG systems , such as an ECG management system . The SafeBeat Rx App does not provide real-\ntime ECG display , continuous monitoring , or alarm functions . The device is not for use in life-supporting or \nsustaining systems or ECG monitor and alarm devices. The SafeBeat Rx App ECG analysis is intended for \nadult patient populations (18 years and older ). \nSafeBeat Rx App provisional ECG analysis is not intended to be the sole means of diagnosis. The SafeBea \nRx App is not validated for use in lead I alone. The SafeBeat Rx App is intended to be used on an advisory \nbasis only by qualified healthcare personnel to evaluate provisional ECG data. ECG data should be \nreviewed in conjunction with the patient's clinical history, symptoms, and/or other diagnostic tests, and the \nprofessional clinical judgement of the qualified healthcare provider . \nThe SafeBeat Rx App can be used in a professional healthcare environment such as a hospital , clinic or \nsimilarly equipped facility. The SafeBeat Rx App has an optional long term monitoring workflow intended for \nmonitoring and evaluating a patient's home acquired ECG. The software workflow that is intended for use in \nthe professional healthcare environment should not be used in the home environment to adjust QT \nprolonQinQ medications as is contraindicated for applicable druQs. \nPlease select the types of uses (select one or both, as [gJ Prescription Use (Part 21 CFR 801 Subpart D) \napplicable) . D Over-The-Counter Use (21 CFR 801 Subpart C) ? \nSafeBeat Rx App Page 8 of 122 "
  },
  {
   "page": 5,
   "text": "510(k) Summary \nSafeBeat Rx Inc. \nSuite 1530, 450 Sutter St. \nSan Francisco, CA 94108, US \nPhone: 415-952-3354 \nFax: 984-220-9323 \nContact Person: Dr\n. Rachita Navara \nFebruary 6, 2026 \nIdentification of the Device  \nProprietary-T\nrade Name: SafeBeat Rx App  \nDevice Class: Class II \nClassification Name: Programmable diagnostic computer (21 CFR 870.1425 Product Code DQK), \nElectrocardiograph (21 CFR 870.2340 Product Code DPS) \nCommon/Usual Name: ECG Analysis Program \nEquivalent Legally Marketed Devices \nCardioLogs T\nechnologies, CardioLogs ECG Analysis Platform, K170568 \nReference Devices \nAliveCor\n, Inc., AliveCor QT Service, K212662 \nDescription of the Device \nThe SafeBeat Rx App is a Software as a Medical Device (SaMD)  t\nhat provides: (1) ML-based provisional \nECG interval measurements of third-party ECG signals (e.g., HR, RR-interval variability, QT/QTc interval \nand QRS interval); and (2) optional non-device functions, including suggested antiarrhythmic drug (AAD) \ndosing consistent with manufacturer drug label for amiodarone, dofetilide, flecainide, sotalol and IV \nsotalol. The device analyzes ECG signals acquired by other ECG acquisition and storage devices. The \ndevice is only intended for traditional “wet” electrode inputs. The SafeBeat app does not directly acquire \nECG data from patients. ECG data is obtained programmatically through an application programming \ninterface (API) with the ECG acquisition and storage device, or manually via data upload through a \nsecure web interface. The device is solely intended to analyze raw digital ECG data and does not allow \nthe analysis of ECG signals imported by images. \nProvisional ECG analysis is performed by the device. The device includes both beat-level feature \nidentification and interval estimation.  The beat-level parameters are: \n● R-peak\n● QRS onset\n● ST onset\n● T-wave offset\nThe interval estimation parameters: \n● Heart rate\n● RR interval variability\n● QRS duration\n● QT interval\n● QT interval variability\n● Heart rate corrected QT (e.g., QTcF)\n● Heart rate corrected QT variability\nK251218\n1"
  },
  {
   "page": 6,
   "text": "Provisional ECG interval measurements are displayed on a user interface for review and interpretation by \na qualified healthcare professional. The provisional ECG analysis can be viewed, edited, approved, or \nrejected by the qualified healthcare professional via the user interface.  \n \n \nThe SafeBeat App does not provide continuous cardiac monitoring. The SafeBeat App does not provide \nrhythm interpretation or diagnosis cardiac arrhythmias (e.g. atrial fibrillation). The device does not include \nautomated rhythm analysis. The device is intended for adult patient populations.  \nIndications for Use \nThe SafeBeat Rx App analyzes ECG data recorded in compatible formats. This ECG signal may originate \nfrom a full 12-lead ECG or a reduced lead set ECG. The device provides ECG signal processing and \nprovisional analysis, including interval measurements (QT interval, QTc, QRS duration, heart rate, and RR \ninterval), along with visible display of QRS onset (Q-start), R-peak, and QRS offset (S-end).  The \nSafeBeat Rx App can electronically interface with, and perform analysis of, data transferred from other \ncomputer-based ECG systems, such as an ECG management system. The SafeBeat Rx App does not \nprovide real-time ECG display, continuous monitoring, or alarm functions. The device is not for use in \nlife-supporting or sustaining systems or ECG monitor and alarm devices. The SafeBeat Rx App ECG \nanalysis is intended for adult patient populations (18 years and older).  \nSafeBeat Rx App provisional ECG analysis is not intended to be the sole means of diagnosis. The \nSafeBeat Rx App is not validated for use in lead I alone. The SafeBeat Rx App is intended to be used on \nan advisory basis only by qualified healthcare personnel to evaluate provisional ECG data. ECG data \nshould be reviewed in conjunction with the patient’s clinical history, symptoms, and/or other diagnostic \ntests, and the professional clinical judgement of the qualified healthcare provider.  \nThe SafeBeat Rx App can be used in a professional healthcare environment such as a hospital, clinic or \nsimilarly equipped facility.  The SafeBeat Rx App has an optional long term monitoring workflow intended \nfor monitoring and evaluating a patient's home acquired ECG. The software workflow that is intended for \nuse in the professional healthcare environment should not be used in the home environment to adjust QT \nprolonging medications as is contraindicated for applicable drugs. \nComparison of Technological Characteristics with the Predicate Device \nThe SafeBeat Rx App has the same overall technological characteristics as CardioLogs ECG Analysis \nPlatform, including providing measurements and analysis of ECG for physician review. There are minor \ndifferences in the SafeBeat Rx App as compared to the predicate device.  The SafeBeat Rx App identifies \nbeat-by-beat waveform features and interval measurements and it provides general functions for inputting \nECG data from a separate source, processing the ECG data, analyzing the ECG and labeling the \nbeat-by-beat annotations on the ECG.  The SafeBeat Rx App displays the resulting analysis along with \nthe original ECG and provides tools for the physician to adjust or confirm results and also provides a \nreport to the physician which is similar to the predicate device. The SafeBeat Rx App does not alter the \nECG acquisition device.    \nBecause the Subject device uses a machine learning–based approach for QT interval measurement that \nis not present in the Predicate device, a Reference device was included in the comparison. The \nReference device similarly utilizes a machine learning–based algorithm to compute the QT interval. The \ninclusion of this Reference device provides an appropriate technological benchmark for evaluating the \nuse of machine learning in QT interval measurement. \nThis comparison demonstrates that the use of machine learning for QT interval calculation is well \nestablished in FDA-cleared devices and does not introduce new questions of safety or effectiveness. Any \nK251218\n2"
  },
  {
   "page": 7,
   "text": "technological differences between the Predicate, Reference, and Subject devices have been evaluated \nthrough hazard analysis and mitigated through appropriate risk controls and verification testing. Based on \nthis assessment, these differences do not impact the substantial equivalence of the Subject device. \nTables 1 and 2 and the accompanying discussion below provide a detailed comparison of the intended \nuse and technological characteristics of the SafeBeat Rx App and the predicate device.     \nAs demonstrated below, the intended use of the SafeBeat Rx App and the predicate device are the same.  \nThere are minor differences in technological characteristics, but the testing and validation activities \ndescribed in this 510(k) submission show that the minor technological differences do not raise new or \ndifferent questions of safety and effectiveness and that the SafeBeat Rx App is at least as safe and \neffective as the predicate device.\nTABLE 1 COMPARISON OF USE OF THE SAFEBEAT RX APP, ALIVECOR QT SERVICE, AND \nCARDIOLOGS ECG ANALYSIS PLATFORM\nPredicate Device  \n[CardioLogs Technologies, \nCardioLogs ECG Analysis \nPlatform] \n(K170568) \nReference Device \n[AliveCor Inc.] \n[AliveCor QT Service] \n(K212662) \nNew Device \n[SafeBeat Rx] \n[SafeBeat Rx \nApp] \nManufact./ \nName \nCardioLogs Technologies AliveCor SafeBeat Rx \n510(k) \nNumber \nK170568 K212662 K251218 \nProduct \ncode \nDQK/DPS DQK/DPS DQK/DPS \nClassificatio\nn \nRegulation \n21 CFR §870.1425 21 CFR §870.1425 21 CFR §870.1425 \nK251218\n3"
  },
  {
   "page": 8,
   "text": "Indications \nfor Use \nThe CardioLogs ECG \nAnalysis Platform is \nintended for use by qualified \nhealthcare professionals for \nthe assessment of \narrhythmias using ECG data \nin subjects over 18 years of \nage. The product supports \ndownloading and analyzing \ndata recorded in compatible \nformats from any device \nused for the arrhythmia \ndiagnostics such as Holter, \nevent recorder, 12 lead \nambulatory ECG devices, or \nother similar devices when \nassessment of the rhythm is \nnecessary. The Cardiologs \nECG Analysis Platform can \nalso be electronically \ninterfaced, and perform \nanalysis with data \ntransferred from other \ncomputer based ECG \nsystems, such as an ECG \nmanagement system. \nThe Cardiologs ECG \nAnalysis Platform provides \nECG signal processing and \nanalysis, QRS and \nVentricular Ectopic Beat \ndetection, QRS feature \nextraction, interval \nmeasurement, heart rate \nmeasurement, and rhythm \nanalysis. The Cardiologs \nECG Analysis Platform is \nnot for use in life supporting \nor sustaining systems or \nECG monitor and Alarm \ndevices. \nAliveCor QT Service \nanalyses 30 seconds of a \npreviously acquired \nelectrocardiogram (ECG) \nfrom AliveCor designed \n6-Lead ambulatory ECG \ndevices analyzed as normal \nsinus rhythm for QT interval \nmeasurements.  \n \nAliveCor QT Service is \nintended for use in a \nprofessional medical \nfacility, such as a hospital, \nclinic, or doctor’s office by \na qualified health care \nprofessional, including \ntrained ECG technician.  \n \nAliveCor QT Service is \nindicated for use on adult \npatients (older than 18 \nyears). The device has not \nbeen tested for and is not \nintended for pediatric use. \nThe service is not intended \nfor use in life supporting, or \nsustaining systems, or \ncontinuous ECG monitors, \nor cardiac alarm devices, or \nOTC use only devices. \nThe SafeBeat Rx \nApp analyzes \nECG data \nrecorded in \ncompatible \nformats. This ECG \nsignal may \noriginate from a \nfull 12-lead ECG \nor a reduced lead \nset ECG. The \ndevice provides \nECG signal \nprocessing and \nprovisional \nanalysis, including \ninterval \nmeasurements (QT \ninterval, QTc, \nQRS duration, \nheart rate, and RR \ninterval), along \nwith visible \ndisplay of QRS \nonset (Q-start), \nR-peak, and QRS \noffset (S-end).  \nThe SafeBeat Rx \nApp can \nelectronically \ninterface with, and \nperform analysis \nof, data transferred \nfrom other \ncomputer-based \nECG systems, \nsuch as an ECG \nmanagement \nsystem. The \nSafeBeat Rx App \ndoes not provide \nreal-time ECG \ndisplay, \ncontinuous \nmonitoring, or \nalarm functions. \nThe device is not \nfor use in \nlife-supporting or \nsustaining systems \nor ECG monitor \nand alarm devices. \nThe SafeBeat Rx \nApp ECG analysis \nis intended for \nK251218\n4"
  },
  {
   "page": 9,
   "text": "The product can be \nintegrated into computerized \nECG monitoring devices. In \nthis case, the medical device \nmanufacturer will identify \nthe indication for use \ndepending on the application \nof their device. Cardiologs \nECG Analysis Platform \ninterpretation results are not \nintended to be the sole \nmeans of diagnosis. It is \noffered to physicians and \nclinicians on an advisory \nbasis only in conjunction \nwith the physician’s \nknowledge of ECG patterns, \npatient background, clinical \nhistory, symptoms, and other \ndiagnostic information. \nadult patient \npopulations (18 \nyears and older).  \nSafeBeat Rx App \nprovisional ECG \nanalysis is not \nintended to be the \nsole means of \ndiagnosis. The \nSafeBeat Rx App \nis not validated for \nuse in lead I alone. \nThe SafeBeat Rx \nApp is intended to \nbe used on an \nadvisory basis \nonly by qualified \nhealthcare \npersonnel to \nevaluate \nprovisional ECG \ndata. ECG data \nshould be \nreviewed in \nconjunction with \nthe patient’s \nclinical history, \nsymptoms, and/or \nother diagnostic \ntests, and the \nprofessional \nclinical judgement \nof the qualified \nhealthcare \nprovider.  \nK251218\n5"
  },
  {
   "page": 10,
   "text": " Predicate Device  \n[CardioLogs Technologies, \nCardioLogs ECG Analysis \nPlatform] \n(K170568) \nReference Device \n[AliveCor Inc.] \n[AliveCor QT Service] \n(K212662) \nNew Device \n[SafeBeat Rx] \n[SafeBeat Rx \nApp] \nThe SafeBeat Rx \nApp can be used \nin a professional \nhealthcare \nenvironment such \nas a hospital, \nclinic or similarly \nequipped facility.  \nThe SafeBeat Rx \nApp has an \noptional long term \nmonitoring \nworkflow intended \nfor monitoring and \nevaluating a \npatient's home \nacquired ECG. \nThe software \nworkflow that is \nintended for use in \nthe professional \nhealthcare \nenvironment \nshould not be used \nin the home \nenvironment to \nadjust QT \nprolonging \nmedications as is \ncontraindicated for \napplicable drugs. \nIntended \nUse \nThe CardioLogs ECG \nAnalysis Platform is intended \nfor use by qualified \nhealthcare professionals for \nthe assessment of \narrhythmias using ECG data \nin subjects over 18 years of \nage. \nThe AliveCor QT Service is \nintended for use in a \nprofessional medical \nfacility, such as a hospital, \nclinic, or doctor’s office by \na qualified health care \nprofessional, including \ntrained ECG technician. The \nAliveCor QT Service is \nindicated for use on adult \npatients (older than 18 \nyears).  \nSame \nK251218\n6"
  },
  {
   "page": 11,
   "text": " Predicate Device  \n[CardioLogs Technologies, \nCardioLogs ECG Analysis \nPlatform] \n(K170568) \nReference Device \n[AliveCor Inc.] \n[AliveCor QT Service] \n(K212662) \nNew Device \n[SafeBeat Rx] \n[SafeBeat Rx \nApp] \nEnvironmen\nt of Use \nProfessional Healthcare \nFacility \n \nProfessional Healthcare \nfacility \nProfessional \nHealthcare facility \nHome \nEnvironment \nIntended \nUser \nQualified healthcare \nprofessionals \nSame Same \nIntended \nPatient \nPopulation \nAdult population of 18 years \nof age \nAdult population of 18 years \nof age \nECG Analysis: \nAdult population \nof 18 years of age \nDose \nrecommendation: \nPatients with \narrhythmias \nTarget \nAnatomic \nArea \nHeart Heart Same \n \nK251218\n7"
  },
  {
   "page": 12,
   "text": "TABLE 2 COMPARISON OF TECHNOLOGICAL CHARACTERISTICS OF THE \nSAFEBEAT RX APP, ALIVECOR QT SERVICE, AND CARDIOLOGS ECG \nANALYSIS PLATFORM \n Predicate Device  \n[CardioLogs \nTechnologies, \nCardioLogs ECG \nAnalysis Platform] \n(K170568) \nReference Device \n[AliveCor Inc.] \n[AliveCor QT Service] \n(K212662) \nNew Device \nSafeBeat Rx \nSafeBeat Rx App \nPrinciple of \nOperation \n- ECG signal \nprocessing and \nanalysis \n- QRS detection \n- Interval \nmeasurement  \n- Heart rate \nmeasurement  \n-  \n- QT Interval \nmeasurement \n- Heart rate \nmeasurement \n-  \n- ECG signal \nprocessing and \nanalysis \n- QRS feature \nextraction \n- Interval \nmeasurement \n(QTc) \n- Heart rate \nmeasurement  \nFiltering - Noise Filtering - N/A - Noise Filtering \nMeasurements - Tachycardia \n- Bradycardia \n- Atrial fibrillation \n- Atrial \nFibrillation \n- Ventricular \nTachycardia \n- Premature \nSupraventricular \nComplexes \n- Ventricular \nCouplets  \n- Ventricular \nBigeminy  \n- Ventricular \nTrigeminy   \n- Sinus rhythms \n- N/A - N/A \n \nK251218\n8"
  },
  {
   "page": 13,
   "text": " Predicate Device  \n[CardioLogs \nTechnologies, \nCardioLogs ECG \nAnalysis Platform] \n(K170568) \nReference Device \n[AliveCor Inc.] \n[AliveCor QT Service] \n(K212662) \nNew Device \nSafeBeat Rx \nSafeBeat Rx App \nIn-Patient \nSetting \n- 12 lead ECG \nstandard \nbandwidth \nelectrode \n- 6 lead ambulatory  - 12 lead ECG \nstandard \nbandwidth \nelectrode (GE \nMedical Systems) \nOut-patient \nSetting \n- Compatible \nreduced lead set \nECG. \n- Compatible \nreduced lead set \nECG consisting of \nat least Lead I or \nLead II.  \n \n- Compatible \nreduced lead set \nECG \nUser Interface ● Interface which \nprovides tools to \nmeasure, analyze and \nreview numerous \nECGs.  \n● N/A ● Interface which \nprovides tools to \nmeasure, analyze \nand review \nnumerous ECGs.  \nTechnical \nattributes \n● An automated \nproprietary ECG \ninterpretation support \nalgorithm which \nmeasures and \nanalyzes ECGs to \nprovide supportive \ninformation for ECG \ndiagnosis, written in \nPython language \n● Adaptive filtering, \nsignal processing, \ndeep neural \nnetworks \n● An automated \nproprietary ECG \ninterpretation \nsupport algorithm \nwhich measures \nand analyzes \nECGs to provide \nsupportive \ninformation for \nECG analysis, \nwritten in Python \nlanguage \nK251218\n9"
  },
  {
   "page": 14,
   "text": " Predicate Device  \n[CardioLogs \nTechnologies, \nCardioLogs ECG \nAnalysis Platform] \n(K170568) \nReference Device \n[AliveCor Inc.] \n[AliveCor QT Service] \n(K212662) \nNew Device \nSafeBeat Rx \nSafeBeat Rx App \n ● In cases where the \nthird party filtered \ndata is not available: \nThe device . \n● N/A ● In cases where the \nthird party filtered \ndata is not \navailable: The \nbaseline is \ncalculated and the \nsignal around it is \nnormalized. \nSignal processing \nalgorithms are \nused to measure \nthe QT and RR \nintervals, which \nare used to \ncalculate the QRS \nand QTc intervals \nof each beat.  \n N/A N/A N/A \nShelf life The device is a \ncloud-based software as a \nmedical device. \nThe device is a cloud-based \nsoftware as a medical \ndevice. \nNo change \n \nNon-clinical Testing \nTesting has been performance in compliance with the following recognized consensus standards:  \n● AAMI ANSI IEC 62304 - Medical device software - Software life-cycle processes \n● IEC 60601-2-25 Medical electrical equipment - Part 2-25: Particular requirements for the safety of \nelectrocardiographs \n● IEC 60601-2-47 - Medical Electrical Equipment - Part 2-47: Particular Requirements For The \nBasic Safety And Essential Performance Of Ambulatory Electrocardiographic Systems \n● IEC 62366-1 - Medical devices - Application of usability engineering to medical devices \nTesting described in the 510(k) consisted of verification of all design input requirements and product \nspecifications. Integration testing was done which tested the system from input to output.  Software \nvalidation testing was completed successfully and demonstrated the device met customer requirements.  \nNo anomalies were detected during design verification and validation testing.  \nHuman Factors usability testing met all requirements for all use groups. \nClinical Testing \nThe training dataset consisted of broad distribution of cardiac rhythms and less common supraventricular \nrhythms.  QRS and QTc morphology were diverse. The dataset ensured generalization across age, sex, \nrhythm classes and ECG waveform variations. \nK251218\n10"
  },
  {
   "page": 15,
   "text": "The software validation included: \n● QTc Measurement Validation (SafeBeat Proprietary Dataset): Comparing software-generated QTc\nmeasurements to expert cardiologist annotations\n● QRS Measurement Validation (SafeBeat Proprietary Dataset): Comparing QRS measurements to\nexpert cardiologist annotations\n● HR and R-R Peak Measurement Validation (SafeBeat Proprietary Dataset): Comparing heart rate\n(HR) and R-R peak measurements to expert cardiologist annotations\n● Edge Case Testing: Assessing ECGs with morphological changes in T-waves, U-waves, and T-U\nwave fusion, and QT prolongation cases.\n● QTc and QRS mean difference using the Common Standards for Electrocardiography (CSE)\nDataset (n=100) ECGs in accordance with IEC 60601-2-25.\n● Arrhythmia Detection Validation: Evaluating beat-segment detection/QRS sensitivity and positive\npredictive value against test datasets referenced in IEC 60601-2-47.\n● Arrhythmia Detection Validation: Evaluating heart rate (HR) and R-R peak against test datasets\nreferenced in IEC 60601-2-47.\nSafeBeat Proprietary V\nalidation Dataset \nThe clinical validation for the SafeBeat Rx App consisted of retrospective testing using publicly available \nclinical datasets to assess the algorithm’s ability to measure QT, QRS, and HR/RR. The SafeBeat Rx App \nmeasurements were compared with the annotations performed by board-certified cardiologists. The \ncohort had a mean age of 40.9 years (range 18-87) with balanced male and female representation \n(51.5% male). The race and ethnicity distribution included White (60.9%), Asian (3.8%), Black or African \nAmerican (10%), Hispanic or Latino (4.8%), Other (4.1%), or Unknown (16.5%) individuals. Body mass \nindex (BMI, kg/m2) ranged from normal (<25, 18.9%), overweight (≥25 and <30, 22.3%), obese (≥30, \n22.6%), and Unknown (36.2%). Data was assembled from multiple independent sources. \nThe validation datasets included ECG recordings from diverse patient populations collected across \nmultiple geographically distinct locations, encompassing healthy individuals, patients in critical care \nsettings, and patients with known arrhythmias. The datasets represented a broad spectrum of ECG \nmorphologies, including sinus rhythm, bradycardia, tachycardia, atrial arrhythmias, conduction \nabnormalities, drug-induced QTc prolongation, and clinically relevant T-wave, U-wave, and T-U wave \nfusion morphology. \nSoftware-generated QT, QRS, and HR/RR measurements were compared against annotations performed \nby board-certified cardiologists with excellent agreement. \nStandard ECG Test Databases (defined by IEC 60601-2-47) \nThe IEC 60601-2-47 standard references three datasets for testing: MIT-BIH Normal Sinus Rhythm \ndataset, AHA database, and MIT-BIH Noise Stress Test dataset. The testing included QRS sensitivity and \npositive predictivity results and the Heart Rate/RR root mean square error (RMSE) and RMSE Percent \n(%) using established metrics.  \nTesting on IEC 60601-2-47 reference ECG databases demonstrated effective beat-segment/QRS \ndetection as well as heart rate/R-R interval estimation performance. \nCommon Standards for Electrocardiography (CSE) Database (defined by IEC 60601-2-25) \nK251218\n11"
  },
  {
   "page": 16,
   "text": "Performance testing in accordance with IEC 60601-2-25 was conducted using ECG recordings containing \nCSE reference measurements. Global QT interval and QRS duration measurements demonstrated \nexcellent agreement with manual CSE reference measurements. \nConclusion  \nBased on the results of the nonclinical and clinical performance testing, the SafeBeat Rx App is \nsubstantially equivalent to the predicate device with respect to intended use, technological characteristics, \nand performance. \nThese results demonstrate that the device performs as well as or better than the predicate and that any \ndifferences in technological characteristics do not raise new questions of safety or effectiveness \ncompared to the predicate. Therefore, the SafeBeat Rx is at least as safe and effective as the legally \nmarketed predicate device, as required by 21 CFR 807.92(b)(3). \nK251218\n12"
  }
 ]
}
