{
 "submission_number": "K251221",
 "device_name": "Assert-IQ  (DM5000); Assert-IQ (DM5300); Assert-IQ (DM5500); Merlin.net (MN7000)",
 "decision_year": 2025,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 4,
   "text": "I Indications for Use\nif it is known. This K251221Please type in the marketing application/submission number,textbox will be left blank for original applications/submissions.\nPlease provide the device trade name(s).\n?\nAssert-lQ (DM5000);\nAssert-lQ (DM5300);\nAssert-lQ (DM5500);\nMerlin.net (MN7000)\nIPlease provide your Indications for Use below.\nThe Assert-lQ TM ICM is indicated for the monitoring and diagnostic evaluation of patients who experience\nunexplained symptoms that may be cardiac-related such as: dizziness, palpitations, chest pain, syncope,\nand shortness of breath, as well as patients who are at risk for cardiac arrhythmias such as bradycardia,\ntachycardia, and sinus pauses. The Assert-IQ ICM is also indicated for patients who have been previously\ndiagnosed with atrial fibrillation (AF) or who are susceptible to developing AF. The Assert-IQ ICM is\nintended to be inserted subcutaneously in the left pectoral region, also described as the left anterior chest\nwall. The Assert-lQ ICM has not been specifically tested for pediatric use.\nI\nPlease select the types of uses (select one or both, as Z Prescription Use (Part 21 CFR 801 Subpart D)\nD Over-The-Counter Use (21 CFR 801 Subpart C)applicable).\nAssert-IQ Page 8 of 38"
  },
  {
   "page": 5,
   "text": "ABBOTT  TRADITIONAL 510(K) \nASSERT-IQ™ ICM SYSTEM WITH AI \n \n1 \n \n510(k) Summary \nDate Prepared: April 18, 2025 \nSubmitter: Abbott Medical  \nAddress: 15900 Valley View Ct. \nSylmar, CA  91342 \nUSA \nPhone: (818) 362-6822 \n \nContact Person: Winnie Yik Laurel Jackson \nAssoc. Director, Regulatory Regulatory Affairs Specialist \n(818) 322-6976 (818) 509-4236 \nwingyan.yik@abbott.com laurel.jackson1@abbott.com \n \nTrade Name/Proprietary  Assert-IQ™ powered by AI system \n \nCommon Name:  Assert-IQ remote care system \n \nClassification Name: 21 CFR 870.1025, Arrhythmia Detector and Alarm \n \nProduct Code: MXD \n \nClassification: Class II \nClassification Panel:  Cardiovascular  \n \nPredicate Device: Assert-IQ™ ICM system (K230286) \n \nDevice Description \nThe Assert -IQ™ ICM is designed to help physicians and clinicians monitor, diagnose and \ndocument the heart rhythm in patients who are susceptible to cardiac arrhythmias and unexplained \nsymptoms by detecting arrhythmias and transmitting data for review. The Assert-IQ ICM system, \ncleared under K230286 on May 17, 2023, includes implantable and remote care components. The \nimplantable components include the Assert -IQ™ ICM device models DM5000, DM5300, or \nDM5500. The remote care portion consists of the Merlin.net ™ Software model MN7000 and \nmyMerlin™ mobile apps (Android (APP1000) and iOS (APP1001)). \nThe subject of this premarket notification is the integration of two new artificial intelligence (AI) \nalgorithms utilizing machine learning (ML) techniques for the evaluation of atrial fibrillation (AF) \nand Pause episodes within the Assert-IQ™ ICM remote care component, Merlin.net MN7000. The \ngoal of the AI -enabled function in Merlin.net is to reduce non- actionable clinical review burden \ndue to false Pause and false AF episodes presented for clinician review. Specifically, this \npremarket submission pertains to the addition of the proposed deep neural network AI models  as \nintegrated sub -components of the Merlin.net software, MN7000, resulting in MN7000 version \nv2.0. There are no other proposed changes to the Assert -IQ device hardware, device firmware, \ndevice detection algorithms or other components of the system cleared in K230286.  "
  },
  {
   "page": 6,
   "text": "ABBOTT  TRADITIONAL 510(K) \nASSERT-IQ™ ICM SYSTEM WITH AI \n \n2 \n \nThe two new AI algorithms (CARE: Classification using AI for Rhythm Evaluation) classify AF \nand pause EGM episodes detected by Assert -IQ ICM devices as either true or false detection. \nEpisodes classified as “true” will be retained in the transmission data and displayed to clinicians \nfor review in Merlin.net web application, whereas episodes classified as “false” will be removed \nand not displayed to the user. These two AI algorithms, CARE-AF and CARE-Pause, are designed \nto significantly reduce false episodes, while maintaining true arrhythmic episodes detected by the \nAssert-IQ devices. \nIndications for Use \nThere are no changes to the Indications for Use for the Assert -IQ ICM system as a result of  this \nsubmission.  The subject device Assert-IQ ICM system when used with the AI EGM classification \nsystem has the same indications for use as the predicate device (K230286). The Indications for \nUse are provided below: \nThe Assert-IQ™ ICM is indicated for the monitoring and diagnostic evaluation of patients who \nexperience unexplained symptoms that may be cardiac- related such as: dizziness, palpitations, \nchest pain, syncope, and shortness of breath, as well as patients who are at risk f or cardiac \narrhythmias such as bradycardia, tachycardia, and sinus pauses. The Assert -IQ ICM is also \nindicated for patients who have been previously diagnosed with atrial fibrillation (AF) or who are \nsusceptible to developing AF. The Assert-IQ ICM is intended to be inserted subcutaneously in the \nleft pectoral region, also described as the left anterior chest wall. The Assert-IQ ICM has not been \nspecifically tested for pediatric use. \n \nTechnological Characteristics \nThe fundamental technology of the subject Assert-IQ™ ICM with AI algorithms (CARE-AF and \nCARE-Pause), relative to the predicate Assert -IQ™ ICM (K230286), is the same, as there is no \nchange in the design, operating principle, device technology and functionality other than the \naddition of the AI EGM classification to the Assert-IQ remote care ecosystem.  \nAn overview of key design/technological characteristics of the predicate Assert -IQ ICM system \n(K230286) and the subject Assert-IQ ICM with AI algorithms follows. \n• Identical device hardware, firmware or device detection algorithms  \n• Identical device longevity — Assert-IQ ICM model DM5500 has a 6- year longevity, and \nmodels DM5000 and DM5300 have a 3-year longevity \n• Identical remote programming capability  \n• Identical remote monitoring capability \n• Identical 1.5T and 3T MR Conditional labeling  \n• Identical device telemetry via Bluetooth® Low Energy  \n• Addition of AI algorithms to classify AF and pause EGM episodes in the subject Assert -IQ \nremote care system, Merlin.net software MN7000 \n \n "
  },
  {
   "page": 7,
   "text": "ABBOTT  TRADITIONAL 510(K) \nASSERT-IQ™ ICM SYSTEM WITH AI \n \n3 \n \nSubstantial Equivalence  \nThe subject Assert -IQ™ ICM system with AI algorithms is substantially equivalent to the \npredicate Assert-IQ™ ICM system (K230286). The Intended Use and Indications for use are not \nimpacted by addition of the proposed AI EGM classification. \nBoth the subject and the predicate device (K230286) systems have the same fundamental \nfunctionality and technological characteristics.  The integration of the AI algorithms into the \nAssert-IQ system as sub-components of MN7000 does not raise different questions of safety and \neffectiveness.  \nDifferences between the subject and predicate devices have been evaluated through design \nverification and validation testing to provide evidence that the subject device is substantially \nequivalent to the predicate device. The Assert-IQ™ ICM system when used with the AI algorithms \nfor EGM classification is substantially equivalent to the predicate Assert -IQ ICM system \n(K230286) based on comparisons of indications for use, operating principle, device technology, \nfunctionality, and safety. \nTable 1: Substantial Equivalence \n Predicate Device Assert-IQ™ ICM \nSystem (K230286) \nSubject Device Assert-IQ™ ICM System \nwith AI algorithms  \nIntended Use  The Assert-IQ™ ICM system is intended to \nhelp physicians monitor, diagnose, and \ndocument the rhythm in patients who are \nsusceptible to cardiac arrhythmias and \nunexplained symptoms by detecting \narrhythmias and transmitting data for \nreview. \nIdentical; Substantially equivalent  \n \nIndications for Use  The Assert-IQ ™ ICM is indicated for the \nmonitoring and diagnostic evaluation of \npatients who experience unexplained \nsymptoms that may be cardiac-related \nsuch as: dizziness, palpitations, chest \npain, syncope, and shortness of breath, as \nwell as patients who are at risk for cardiac \narrhythmias such as bradycardia, \ntachycardia, and sinus pauses. The Assert-\nIQ ICM is also indicated for patients who \nhave been previously diagnosed with \natrial fibrillation (AF) or who are \nsusceptible to developing AF. The Assert-\nIQ ICM is intended to be inserted \nsubcutaneously in the left pectoral region, \nalso described as the left anterior chest \nwall. The Assert-IQ ICM has not been \nspecifically tested for pediatric use. \nIdentical; Substantially equivalent \n \n "
  },
  {
   "page": 8,
   "text": "ABBOTT  TRADITIONAL 510(K) \nASSERT-IQ™ ICM SYSTEM WITH AI \n \n4 \n \n Predicate Device Assert-IQ™ ICM \nSystem (K230286) \nSubject Device Assert-IQ™ ICM System \nwith AI algorithms  \nDevice Hardware A titanium can and elasthane header; can \nencapsulates a lithium carbon monofluoride \nbattery and hardware circuitry; Bluetooth \nantenna \nIdentical; Substantially equivalent  \nMR Conditional  1.5T & 3T Identical; Substantially equivalent  \nRemote \nMonitoring \nMethod \nBluetooth low energy from ICM to \nmyMerlin mobile app. Cellular or Wi-Fi to \nMerlin.net via myMerlin Mobile App \nIdentical; Substantially equivalent  \nDiagnostics EGM collection; AF burden Trend, Activity Trends; PVC Burden Trends  Identical; Substantially equivalent  \nRemote \nProgramming Available   Identical; Substantially equivalent  \nEGM \nClassification \nAlgorithms  \n AF and Pause discriminators present in the \nAssert-IQ device firmware \nAddition of AI algorithms to classify AF and \nPause EGM episodes post-device detection \nSubstantially Equivalent  \nThe additional AI algorithms for AF and \nPause EGM classification in the Assert-IQ \nremote care system on top of the existing \nEGM classification in the device firmware \ndoes not raise different questions of safety \nand effectiveness and the performance of the \nsubject device has been demonstrated to be \nsubstantially equivalent to the predicate \ndevice.   \n \nSummary of Non-Clinical Performance Data \nAll necessary software and system verification and validation testing was conducted on the \nsubject Assert-IQ™ ICM system with AI to support a determination of substantial equivalence \nto the predicate device, including:  \n• Design Verification: Software Verification and System Verification, including \ncybersecurity testing were completed to ensure the design output meets specifications \noutlined in the design inputs and cybersecurity requirements.  The Assert -IQ™ ICM \nremote care system with integration of the AI/ML algorithms , meets the functionality per \nthe requirements and all test executions resulted in a status of Passed. \n• Design Validation:  \n AI Algorithm Performance validation testing was completed to ensure the \nalgorithms were able to properly modify AF and Pause alerts based on AI "
  },
  {
   "page": 9,
   "text": "ABBOTT  TRADITIONAL 510(K) \nASSERT-IQ™ ICM SYSTEM WITH AI \n \n5 \n \nalgorithms classification outputs on the AF and Pause EGM episodes. All results \nmet or exceeded the acceptance criteria. \n \nAI algorithm performance assessment data \nThe CARE-AF and CARE-Pause algorithms are designed to reduce false episodes \nwhile maintaining a majority of true episodes. Relative sensitivity and false positive \nreduction (i.e. relative specificity) were used to quantify the performance of these \nalgorithms relative to the pr edicate Assert -IQ™ ICM system (K230286) in a \nretrospective observational cohort study, where the device was used in a \nrepresentative, unseen, randomly selected, intended use population. \nThe study included randomly selected patients who received Assert -IQ ICM for \nany reason for monitoring and had AF or Pause detection over 30 days of remote \nmonitoring post device implant. Patients whose ICM data have been utilized in \nalgorithm training and  preliminary performance evaluation were completely \nexcluded from this study. To minimize the risk of bias caused by frequent similar \nepisodes, a maximum of two episodes were randomly selected from each patient \nduring the available monitoring period. \nThe overall system performance of Assert IQ with CARE-AF is assessed using data \ncollected from the Assert-IQ post-market study (NCT06172699) comparing device \ndetection against a Holter monitor. \nCARE-Pause algorithm performance assessment results \nThe CARE -Pause algorithm performance assessment was performed on 1498 \nAssert-IQ ICM patients from 504 clinics across the United States. Syncope was the \nreason for monitoring provided for 33.2% of the patients (498 out of 1498). The \nstudy endpoints of relative sensitivity and false positive reduction were met with \nthe AI Pause algorithm independently achieving a n episode-based relative \nsensitivity of 99.2% and a false positive reduction of 90.6%; and the overall system \nperformance of  Assert-IQ ICM with CARE -Pause ach ieving a n episode -based \nsensitivity of 98.2% and episode -based positive predictive value of 78.6%  with \n100% patient sensitivity and no delay in diagnosis. Furthermore, the performance \nof this algorithm is consistent across patient subgroups stratified by gender, age, \nUS region, and reasons for monitoring. \nCARE-AF algorithm performance assessment results \nThe CARE-AF algorithm performance assessment was performed on 911 Assert -\nIQ ICM patients from 360 clinics  across the United States. AF Management, \nCryptogenic Stroke, Post AF Ablation and Suspected AF were the reasons for \nmonitoring provided for 64.5% (588 out of 911) of the patients. The study \nendpoints of relative sensitivity and false positive reduction were met, with the AI \nAF algorithm independe ntly achieving an episode -based relative sensitivity of "
  },
  {
   "page": 10,
   "text": "ABBOTT  TRADITIONAL 510(K) \nASSERT-IQ™ ICM SYSTEM WITH AI \n \n6 \n \n97.3% and a false positive reduction of 81.0%. Furthermore, the performance of \nthis algorithm is consistent across patient subgroups stratified by gender, age, US \nregion, and reasons for monitoring. \nThe Assert -IQ prospective, multicenter post-market study (NCT06172699). \nenrolled 151 patients with symptomatic, drug -refractory paroxysmal or persistent \nAF to compare Assert -IQ ICM AF detection against Holter assessment  (up to 7 \ndays per patient) . Among 135 patients with analyzable data, the overall system \nperformance of Assert IQ with CARE-AF achieved an episode-based sensitivity of \n99.4% and a positive predictive value of 93.6%  with 100% patient sensitivity and  \nno delay in diagnosis. \n \n System validation testing was  completed to demonstrate the conformance of the \nsystem to the user needs in scope. Expert users performed clinical workflows based \non simulated scenarios with a representative end -to-end system. This validation \neffort confirms clinical workflows remain pra cticable and that user needs within \nscope are conformed to. \n Human Factors Engineering (HFE) testing identifies and mitigates potential use -\nrelated risks, thereby minimizing user errors and enhancing overall device usability \nand safety. This testing successfully concluded that the Assert -IQ™ ICM remote \ncare system with integration of the AI/ML algorithms is safe and effective for its \nintended users, uses, and use environments. \n \n Conclusion \nAll verification and validation activities were successfully completed and did not raise new \nsafety or performance issues; the Assert -IQ™ ICM system with integration of the AI \nalgorithms has been demonstrated to be substantially equivalent to the predicate Assert -IQ™ \nICM System (K230286).  \n \n "
  }
 ]
}
