{
 "submission_number": "K251494",
 "device_name": "Eko Foundation Analysis Software with Transformers (EFAST)",
 "decision_year": 2025,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 5,
   "text": "GENERAL INFORMATION \nApplicant: \nEko Health, Inc. \n2100 Powell Street, Suite 300 \nEmeryville, CA 94608 \nPhone: 844-356-3384 \nContact Person:   \nSam Huang, PhD \nDirector of Regulatory Affairs \nEko Health, Inc. \n2100 Powell Street, Suite 300 \nEmeryville, CA 94608 \nDate Prepared: May 13, 2025 \nDEVICE INFORMATION \nTrade/Proprietary Name: Eko Foundation Analysis Software with Transformers (EFAST) \nRegulation number: 21 CFR 870.1875 \nDevice Classification Name: Stethoscope \nRegulatory Class: Class II \nProduct Code: DQD, DQC, DPS, MWI \nPREDICATE DEVICE \nPrimary Predicate: Eko Murmur Analysis Software (EMAS, K213794) \nReference Device: Eko Analysis Software (EAS, K192004) \nDEVICE DESCRIPTION \nEko Foundation Analysis Software with Transformers (EFAST) is a cloud-based Software as a \nMedical Device (SaMD) intended to provide clinical decision support to healthcare professionals \n(HCP) in the evaluation of patients’ heart sounds (phonocardiogram, PCG) and \nelectrocardiograms (ECGs). The software employs signal processing techniques and machine \nlearning (Deep Neural Networks) to perform simultaneous analysis of recorded heart sounds and \nECG data (when available), and identify the presence of murmurs associated with Structural \nHeart Disease, and determine murmur timing including the timing of S1, S2 heart sounds. When \nECG is available, the software also detects the presence of atrial fibrillation and sinus rhythm. \nK251494\nK251494\nPage 1 of 10"
  },
  {
   "page": 6,
   "text": " \nThe software does not identify other arrhythmias. In addition, it calculates the heart rate of the \npatient.  \n \nThe EFAST Software accepts input consisting of heart sounds and ECG waveforms recorded \nusing Eko Digital Stethoscopes that are saved in .WA V file format and stored in the Eko Cloud, \nwhich utilizes the Amazon Web Services (AWS) Simple Storage Service (S3) for data storage \nand for easy communication with the EFAST analysis server. When an API Request is sent to the \nEFAST API, the corresponding recordings (PCG and/or ECG) are accessed by the EFAST \nsoftware and they are analyzed by the EFAST software components. After analysis, the EFAST \nsoftware returns a JSON format data structure with the algorithm results, which is saved back to \nthe Eko Cloud and can be displayed on EFAST API integrated target software or devices (e.g. \nuser-facing apps). \n \nThe EFAST Software consists of the following algorithm components: \n● Heart Sound Signal Quality Classifier: Evaluates whether an audio recording contains \nheart sounds of sufficient quality for further clinical analysis \n● Structural Murmur Classifier: Determines whether a good-quality heart sound recording \ncontains a structural murmur or not \n● Heart Sound Timing & Murmur Timing: Determines the timing of S1 and S2 heart \nsounds and determines whether a structural murmur occurs during the systolic or diastolic \nphase \n● ECG Rhythm Classifier: Analyzes ECG signals and categorizes them into one of four \nclassifications: Sinus Rhythm, Atrial Fibrillation, Unspecified Rhythm, and Poor ECG \nSignal \n● Heart Rate Calculation: Signal processing algorithm that utilizes ECG and PCG to \ncalculate heart rate value in beats per minute \n \nINDICATIONS FOR USE \n \nThe Eko Foundation Analysis Software with Transformers (EFAST) is intended to support \nhealthcare professionals in the evaluation of patients’ heart sounds and electrocardiograms \n(ECGs). The software calculates heart rate, detects the presence of murmurs associated with \nStructural Heart Disease, and determines murmur timing, including the timing of S1, S2 heart \nsounds. When ECG is available, the software detects the presence of atrial fibrillation and \nnormal sinus rhythm.  \n \nThe software is intended for use by or under the supervision of a healthcare professional and is \nnot to be used as a sole means of diagnosis. The interpretations of heart sounds and ECG offered \nby the software are designed to support and not replace the healthcare professional’s clinical \njudgment. The murmur detection is intended for use on both pediatric and adult patients, while \nthe detection of atrial fibrillation is intended for use on adults (> 18 years). \n \n \n \nK251494\nPage 2 of 10"
  },
  {
   "page": 7,
   "text": " \n \nSUBSTANTIAL EQUIV ALENCE \n \nThe Eko Foundation Analysis Software with Transformers (EFAST) has the same intended use \nand fundamental technological characteristics as both the predicate (Eko Murmur Analysis \nSoftware, EMAS). Differences in ECG analysis, patient population, and technological \ncharacteristics do not raise new questions on safety or effectiveness compared to the predicate \nand reference devices. A substantial equivalence comparison table between the subject device \nand the predicate device is provided below.     \n \nTable 1: Substantial Equivalence Comparison Table  \nFeature Subject Device: \nEko Foundation Analysis \nSoftware with \nTransformers  \n(EFAST) \nPredicate Device: \nEko Murmur Analysis \nSoftware \n(EMAS) \n(K213794) \n \nReference Device:  \nEko Analysis Software  \n(EAS) \n(K192004) \nRegulation \nNumber and \nName \n21 CFR 870.1875  \nStethoscope \n \n21 CFR 870.1875  \nStethoscope \n \n21 CFR 870.2300 \nCardiac Monitor \n(Including \nCardiotachometer And \nRate Alarm)  \nClassification \nProduct Code \nDQD, DQC, DPS, MWI DQD, DQC, DPS   MWI, DQD, DPS \nIndications \nfor Use \nThe Eko Foundation \nAnalysis Software with \nTransformers (EFAST) is \nintended to support \nhealthcare professionals in \nthe evaluation of patients’ \nheart sounds and \nelectrocardiograms \n(ECGs). The software \ncalculates heart rate, \ndetects the presence of \nmurmurs associated with \nStructural Heart Disease, \nand determines murmur \ntiming including the \ntiming of S1, S2 heart \nsounds. When ECG is \nThe Eko Murmur Analysis \nSoftware is intended to \nprovide decision support \nto clinicians in their \nevaluation of patients’ \nheart sounds. The \nsoftware analyzes heart \nsounds and \nphonocardiograms (and \nECG signals, when \navailable). The software \nwill automatically detect \nmurmurs that may be \npresent, and the murmur \ntiming and character, \nincluding S1, S2, innocent \nheart murmurs, structural \nThe Eko Analysis \nSoftware is intended to \nprovide support to the \nphysician in the \nevaluation of patients' \nheart sounds and ECG’s. \nThe software analyzes \nsimultaneous ECG and \nheart sounds. The \nsoftware will detect the \npresence of suspected \nmurmurs in the heart \nsounds. The software also \ndetects the presence of \natrial fibrillation and \nnormal sinus rhythm from \nthe ECG signal. In \n \nK251494\nPage 3 of 10"
  },
  {
   "page": 8,
   "text": " \nFeature Subject Device: \nEko Foundation Analysis \nSoftware with \nTransformers  \n(EFAST) \nPredicate Device: \nEko Murmur Analysis \nSoftware \n(EMAS) \n(K213794) \n \nReference Device:  \nEko Analysis Software  \n(EAS) \n(K192004) \navailable, the software \ndetects the presence of \natrial fibrillation and \nnormal sinus rhythm.  \n \nThe software is intended \nfor use by or under the \nsupervision of a healthcare \nprofessional and is not to \nbe used as a sole means of \ndiagnosis. The \ninterpretations of heart \nsounds and ECG offered \nby the software are \ndesigned to support and \nnot replace the healthcare \nprofessional’s clinical \njudgment. The murmur \ndetection is intended for \nuse on both pediatric and \nadult patients, while the \ndetection of atrial \nfibrillation is intended for \nuse on adults (> 18 years). \nheart murmurs, and the \nabsence of a heart \nmurmur. \n \nThe Eko Murmur Analysis \nSoftware is not intended \nas a sole means of \ndiagnosis and is for use in \nenvironments where \nhealthcare is provided by \nclinicians. The \ninterpretations of heart \nsounds offered by the \nsoftware are meant only to \nprovide decision support \nto the clinician, who may \nuse the result in \nconjunction with their \nown evaluation and \nclinical judgment. The \ninterpretations are not \ndiagnoses. The Eko \nMurmur Analysis \nSoftware is intended for \nuse on pediatric and adult \npatients. \naddition, it calculates \ncertain cardiac time \nintervals such as heart \nrate, QRS duration and \nEMAT. The software does \nnot distinguish between \ndifferent kinds of \nmurmurs and does not \nidentify other \narrhythmias.   \nIt is not intended as a sole \nmeans of diagnosis. The \ninterpretations of heart \nsounds and ECG offered \nby the software are only \nsignificant when used in \nconjunction with \nphysician over-read and \nis for use on adults (> 18 \nyears).  \n \nPrescription / \nOTC  \nPrescription Use Only Prescription Use Only Prescription Use Only \nPatient \nPopulation  \nMurmur detection: Adult \nand pediatric patients \n \nAtrial fibrillation \ndetection: Adults (>18 \nyears) patients \nAdult and pediatric \npatients  \n \nAdults (>18 years) \npatients \nComponents Software Only Software Only Software Only \n \nK251494\nPage 4 of 10"
  },
  {
   "page": 9,
   "text": " \nFeature Subject Device: \nEko Foundation Analysis \nSoftware with \nTransformers  \n(EFAST) \nPredicate Device: \nEko Murmur Analysis \nSoftware \n(EMAS) \n(K213794) \n \nReference Device:  \nEko Analysis Software  \n(EAS) \n(K192004) \nInterface Callable application \nprogramming interface \n(API) \nCallable application \nprogramming interface \n(API) \nCallable application \nprogramming interface \n(API) \nDisplay No primary display No primary display No primary display \nMurmur \nDetection \nYes  Yes Yes \nStructural \nMurmur \nClassification \nYes  Yes No \nPhysiological \nInput Signals \nPatients’ heart sounds and \nelectrocardiograms \n(ECGs) \nPatients’ heart sounds and \nelectrocardiograms \n(ECGs, when available) \nPatients’ heart sounds and \nelectrocardiograms \n(ECGs) \nHeart Sound \nSignal \nQuality \nClassification \nYes Yes Yes \nHeart Sound \nTiming and \nMurmur \nTiming \nS1 and S2 \nSystolic vs. Diastolic \nMurmur characterization \nS1 and S2 \nSystolic vs. Diastolic \nMurmur characterization \nN/A \nECG Rhythm \nClassification \nSinus Rhythm \nAtrial Fibrillation \nUnspecified Rhythm \nPoor ECG Signal \nN/A Normal Sinus Rhythm \nAtrial Fibrillation \nUnclassified ECG \nPoor ECG Signal \nHeart Rate \nCalculation \nYes, ECG-based or \nPCG-based \nN/A Yes, ECG-based or \nPCG-based \n \n \n \n \n \n \nK251494\nPage 5 of 10"
  },
  {
   "page": 10,
   "text": " \nPERFORMANCE DATA - NONCLINICAL TESTING SUMMARY \nThe performance characteristics for the Eko Foundation Analysis Software with Transformers \n(EFAST) have been evaluated with the following non-clinical testing: software unit, integration, \nand system-level verification testing consistent with the IEC 62304 standard, and cybersecurity \ntesting.  \nPERFORMANCE DATA - ALGORITHM PERFORMANCE SUMMARY \nAdditionally, the EFAST algorithm was validated on proprietary datasets captured with the Eko \nCORE and CORE 500 Digital Stethoscope. The Eko CORE and CORE 500 Digital Stethoscope \nwere used to capture 15-second duration heart sound and ECG recordings from volunteer \npatients. \n \n● Structural Murmur Classification \n \nA retrospective study of de-identified data was conducted with the EFAST algorithms to evaluate \nthe structural murmur classification performance. Three sites within the US (n = 2) and Canada \n(n = 1) contributed data for 2,460 unique heart sound recordings from 615 unique subjects. All \nheart sound recordings were collected using the Eko CORE (52.7%) or Eko CORE 500 (47.3%) \nDigital Stethoscopes. 175 (28.5%) patients were pediatric (under 18 years old), and 440 (71.5%) \nwere adults. 355 (57.7%) patients were male, and 260 (42.3%) were female. Race was \ndocumented for 458 (74.5%) patients and of that subset, the majority was White (412 [90.0%]), \nfollowed by Black or African American (22 [4.8%]), Other (15 [3.3%]), Asian (6 [1.3%]),  \nNative Hawaiian or Other Pacific Islander (2 [<1%]), and American Indian or Alaska Native (1 \n[<1%]) and therefore representative of the intended use population. \n \nAll recordings were annotated by multiple cardiologists in respect to their quality and the \npresence of any murmur. Ground truth for structural murmur classification was obtained by \npairing the cardiologist annotations with gold standard echocardiogram. For 259 of the 2,460 \nheart sound recordings, the cardiologists could not come to agreement, so the recordings were \nexcluded from analysis.  \n \nOf the recordings that the expert cardiologists identified as good signal, 49.5% had a confirmed \nstructural murmur and 50.5% had no structural murmur. Additionally, 96 heart sound recordings \nwere annotated by expert cardiologists to obtain the timing of the S1 and S2 sounds. \nCardiologists were blinded to all subject demographic data and echocardiogram findings during \nannotation. \n \nThe following tables demonstrate the results of the primary performance analyses (Structural \nMurmur Classification and Heart Sound Timing).  \n \n \n \n \nK251494\nPage 6 of 10"
  },
  {
   "page": 11,
   "text": " \n Sensitivity (%) Specificity (%) \n EFAST EFAST \nStructural Murmur \nClassification \n \n83.4 \n(95% CI: 80.2 - 86.6) \n \n86.0 \n(95% CI: 82.2 - 89.8) \nTable 2: EFAST Structural Murmur Classification Performance \n \n \n \n EFAST Structural Murmur Classification \nAge Group (Years) Sensitivity (%) Specificity (%) \nPediatric \n(<18) \n85.9 \n(95% CI: 81.3 - 90.5) \n76.0 \n(95% CI: 68.7 - 83.4) \nAll Adults \n(18+) \n81.7 \n(95% CI: 77.5 - 86.0) \n93.9 \n(95% CI: 90.6 - 97.1) \nAdults 60+ 82.2 (95% CI: 77.7 - 86.8) 90.9 (95% CI: 86.1 - 95.7) \nTable 3: EFAST Sensitivity and Specificity at detecting Structural Murmurs at different Age \nGroups \n \n \n \nTable 4: EFAST Heart Sound Timing Performance \n \n \n \nThe table below shows the observed and adjusted Positive Predictive Values (PPVs) for “High \nLikelihood” (HL) and “Moderate Likelihood” (ML) predictions for structural murmur. The table \nshows the probability for Structural Heart Disease given “High Likelihood” and “Moderate \n \nHeart Sound \nTiming \nSensitivity (%) PPV (%) \nEFAST EFAST \nS1 Detection 98.58 (95% CI:97.21-99.38) 93.27 (95% CI: 90.94-95.15) \nS2 Detection 94.81 (95% CI: 92.59-96.53) 94.29 (95% CI: 91.99-96.09) \nK251494\nPage 7 of 10"
  },
  {
   "page": 12,
   "text": " \nLikelihood” predictions for “Structural Murmur” at different age brackets. For the adjusted PPV \ncalculations at the bottom, the assumption of prevalence is 0.25 (p(SHD)=0.25). \n \n  EFAST Structural Murmur Likelihood \n  PPVHL PPVML \nObserved \nAll Ages 90.5 (95% CI: 86.7 - 94.3) 64.7 (95% CI: 55.8 - 73.7) \nAge <18 83.8% (95% CI: 76.7 - 91.0) 45.3% (95% CI: 31.3 - 59.3) \nAge 18+ 96.3% (95% CI: 93.1 - 99.5) 81.3% (95% CI: 71.9 - 90.7) \nAge 60+ 95.9% (95% CI: 92.3 - 99.4) 80.9% (95% CI: 70.9 - 90.9) \nAdjusted \nfor \nP(SHD) = \n0.25) \nAll Ages 76.0 (95% CI: 71.8 - 80.2) 37.9 (95% CI: 35.5 - 40.3) \nAge <18 65.4 (95% CI: 58.4 - 72.4) 23.2 (95% CI: 19.6 - 26.8) \nAge 18+ 88.9 (95% CI: 83.7 - 94.1) 57.5 (95% CI: 54.3 - 60.7) \nAge 60+ 83.9 (95% CI: 78.4 - 89.5) 48.8 (95% CI: 45.4 - 52.2) \nTable 5: Positive Predictive Values (PPVs) for “High Likelihood” (HL) and “Moderate \nLikelihood” (ML) predictions for structural murmur  \n \nAlgorithm Performance Comparison to Predicate:  \n \nA comparative analysis of the Structural Murmur classification algorithm relative to the \npredicate device (EMAS - K213794) is shown in the Table below.  \n \n Sensitivity (%) Specificity (%) \nEMAS \n(K213794) \n85.8  \n(95% CI: 82.9 - 88.7) \n84.5  \n(95% CI: 81.0 - 88.0) \nEFAST 83.4 (95% CI: 80.2 - 86.6) 86.0 (95% CI: 82.2 - 89.8) \nTable 6: Comparison of sensitivity and specificity between EFAST and EMAS at detecting \nStructural Murmurs, as measured on the Eko Heart Sound Test Dataset \n \n \n● ECG Rhythm Classification \n \nA retrospective study of de-identified data was conducted with the EFAST algorithms to evaluate \nthe ECG Rhythm Classification performance. Two sites within the US contributed data for 1,256 \nECG recordings from 314 unique subjects. All ECG recordings were collected using the Eko \nCORE 500 Digital Stethoscope. The median age in the sample was 67.5 (IQR 58-75). 198 \n \nK251494\nPage 8 of 10"
  },
  {
   "page": 13,
   "text": " \n(63.1%) patients were male, and 116 (36.9%) were female. The majority of patients were White \n(272 [86.6%]), followed by Black or African American (19 [6.1%]), Other (15 [2.4%]), Asian (3 \n[1.0%]), Native Hawaiian or Other Pacific Islander (2 [<1%]), and American Indian or Alaska \nNative (1 [<1%]) and therefore representative of the intended use population. Race information \nwas unavailable for 2 patients. \n \nAll ECG recordings were annotated by multiple experts (e.g., electrophysiologists, certified \ncardiographic technicians) in respect to their quality and the presence of atrial fibrillation. For 97 \nof the 1,256 ECG recordings, the experts did not come to an agreement, so the recordings were \nexcluded from analysis. \n \nOf the recordings that the experts identified as good signal, 23.5% had confirmed atrial \nfibrillation and 76.5% did not have atrial fibrillation (either sinus rhythm or an unspecified \nrhythm).  \n \nThe following table demonstrates the results of the primary performance analysis for ECG \nRhythm Classification.   \n \n \n Overall Sensitivity (%) Overall Specificity (%) \n EFAST EFAST \nAtrial Fibrillation \nDetection \n94.7 \n(95% CI: 91.5 - 97.8)  \n94.1 \n(95% CI: 92.1 - 96.1) \nTable 7: EFAST Atrial Fibrillation Detection Performance \n \n \nAlgorithm Performance Comparison to Predicate:  \n \nA comparative analysis of the ECG Rhythm classification algorithm relative to the predicate \ndevice (EAS - K192004) is shown in the Table below. \n \n \n Overall Sensitivity (%) Overall Specificity (%) \nEAS \n(K192004) \n73.1 \n(95% CI: 66.2 - 80.0)  \n97.7 \n(95% CI: 96.5 - 98.9)  \nEFAST 94.7 (95% CI: 91.5 - 97.8) 94.1 (95% CI: 92.1 - 96.1) \nTable 8: Comparison of Overall Sensitivity and Specificity between EFAST and EAS at \ndetecting Atrial Fibrillation, as measured on the Eko ECG Test Dataset \n \nK251494\nPage 9 of 10"
  },
  {
   "page": 14,
   "text": "● Heart Rate Calculation\nThe mean absolute percentage error of the heart-rate algorithm was found to be less than 5%. \nAssociated Subgr\noup Analyses \nSubgroup assessments of diagnostic\n performance were conducted to determine if there was \nheterogeneity in device performance across patient demographics. The results are summarized in \nTable 9 below. \nSubgroup Results of Test Heterogeneity \nAge For structural murmur classification, age was stratified into three \ngroups: Pediatrics (<18), Adults (18+), Adults (60+). While no \nsignificant differences in sensitivity were observed among the age \ngroups, the specificity of tests for pediatric patients (76.0% [95%CI: \n68.7-83.4]) showed a lower value compared to those performed on \nadults (18+) (93.9% [95%CI: 90.6-97.2]). This is likely due to \nconfusion of structural murmurs with some innocent murmurs on \npediatric patients. \nAtrial Fibrillation detection is intended for adults only.    \nBiological sex No significant differences were observed across biological sex for \nboth structural murmur classification and Atrial Fibrillation detection.  \nRace/ethnicity No significant differences were observed for both structural murmur \nclassification and Atrial Fibrillation detection. \nTable 9: Clinical Performance in Pre-Specified Subgroup Analyses \nCONCLUSIONS \nThe indications\n for use, technological characteristics, and performance testing support that the \nproposed device, the Eko Foundation Analysis Software with Transformers (EFAST), is \nsubstantially equivalent, as safe and effective as the predicate device, and raises no new safety or \neffectiveness issues. \nK251494\nPage 10 of 10"
  }
 ]
}
