{
 "submission_number": "K252360",
 "device_name": "ECG-AI Pulmonary Hypertension (PH) 12-Lead algorithm (1020)",
 "decision_year": 2026,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 5,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI PH 12-Lead Algorithm \nK252360 510(k) Summary \n \nPage 1 of 11 \nK252360 \n510(k) Summary \nECG-AI Pulmonary Hypertension 12-Lead Algorithm \n \nApplicant Name:    Anumana, Inc.  \nOne Main Street, Suite 400 \nEast Arcade 4th Floor \nCambridge, MA 02142 \n \nPrimary Contact:    Taylor Gold West, MBA, RAC \n     Director, Regulatory Affairs \n     Anumana, Inc.  \ntgoldwest@anumana.ai  \n \nAlternate Contact:   Tyler Wagner, PhD \n     Vice President, Biomedical Research \n     Anumana, Inc. \n     Tyler@anumana.ai  \n \n      \nDate Summary Prepared:   March 27, 2026 \nProprietary Name of Device:   ECG-AI Pulmonary Hypertension 12-Lead algorithm \nCommon or Usual Name:   ECG-AI analysis tool \nClassification Panel:   Cardiology \nRegulation Number:   21 CFR § 870.2380 \nRegulation Name:  Cardiovascular machine-learning notification software \nRegulation Class:    Class II \nProduct Code:     SAT \n \nPredicate Device(s): \nDevice Name:     ECG-AI Low Ejection Fraction 12-Lead algorithm \nManufacturer:     Anumana, Inc.  \nApplication Number:    K250652 \n \n \nDevice Description \nECG-AI PH 12-Lead algorithm interprets 12-lead ECG voltage time series data using an artificial \nintelligence-based algorithm. The device analyzes 10 seconds or longer duration of a single 12-lead ECG \nacquisition, and within seconds detects the presence of pulmonary hypertension in the intended patient \npopulation. \n \nECG-AI PH 12-Lead algorithm is integrated into existing clinical workflows to support overall assessment \nand to enable physicians to determine whether further workup or referral to a PH specialist is clinically \nindicated. ECG-AI PH 12-Lead algorithm is intended to be used by clinicians across clinical care settings. \n \nThe software module can be integrated into a client application to be accessed by clinicians and results \nviewed through an Electronic Medical Record (EMR) system or an ECG Management System (EMS) "
  },
  {
   "page": 6,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI PH 12-Lead Algorithm \nK252360 510(k) Summary \n \nPage 2 of 11 \naccessed via a PC, mobile device, or another medical device. In each case, the physician imports 12-lead \nECG data in a digital format. The tool analyzes the 10 seconds or longer duration of voltage data \ncollected during a standard 12-lead ECG and outputs a binary result of the likelihood of pulmonary \nhypertension as an API result. \n \nECG-AI PH 12-Lead algorithm is not intended to diagnose PH, or to replace current clinical practice \nguidelines.  \n \nECG-AI Pulmonary Hypertension 12-Lead algorithm is not intended for assessing disease progression or \nmonitoring response to therapy.  The ECG-AI Pulmonary Hypertension 12-Lead algorithm is not intended \nfor repeated testing in a short time interval, serial use during the same hospitalization or for serial \nmonitoring.   \n \n \nIndications for Use  \nThe ECG-AI PH 12-Lead algorithm is software intended to aid in earlier detection of elevated mean \npulmonary arterial pressure (mPAP), an indicator of pulmonary hypertension, in adults presenting with \ndyspnea. ECG-AI PH 12-Lead algorithm is not intended to be a stand-alone diagnostic device for \npulmonary hypertension or replace current clinical practice guidelines. \n \nA positive result may suggest the need for further clinical evaluation. Additionally, if the patient is at \nhigh risk for pulmonary hypertension, a negative result should not rule out additional clinical evaluation.  \n \nECG-AI PH 12-Lead algorithm should be applied jointly with clinician judgment. \nECG-AI PH 12-Lead algorithm should not be used on ECGs from adults with an implanted pacemaker or on \nECGs with a paced rhythm. \n \n \nTechnological Characteristics  \nECG-AI PH 12-Lead algorithm is provided as a software module packaged in a Docker container to \nfacilitate installation. Technical installation details including access to docker hub, docker hub path, \nsoftware upgrades, and associated access rights can be found in the Installation Manual ECG-AI \nPulmonary Hypertension 12-Lead algorithm. ECG-AI PH 12-Lead algorithm does not provide a graphical \nuser interface (GUI) of its own. It is integrated with other medical systems such as Electronic Medical \nRecord (EMR) systems or ECG Management Systems (EMS). The third-party integrating software will \nfurnish a 12-lead ECG digital waveform as input to ECG-AI PH 12-Lead algorithm and record the output \nfrom the device for display or for printing in an offline report. \n \nECG-AI Pulmonary Hypertension 12-Lead algorithm is solely intended to analyze resting 12-lead ECGs \nacquired by compatible ECG device models. Automated quality checks are included to ensure that the \nsignal is acquired with appropriate characteristics (e.g., filter, resolution, duration, etc.) from compatible \ndevices, and do not contain excessive noise/artifacts. \n \nECG-AI Pulmonary Hypertension 12-Lead algorithm is not intended to process other ECGs, such as 6L or \n2L ECGs, synthesized 12-lead ECG, data from continuous ECG monitoring, Holter monitoring, telemetry \ndata, data from an ambulatory patient, or ECGs captured when patient is not in resting position.  \n "
  },
  {
   "page": 7,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI PH 12-Lead Algorithm \nK252360 510(k) Summary \n \nPage 3 of 11 \n \nPredetermined Change Control Plan \nThis device has been cleared by the U.S. Food and Drug Administration (FDA) with a Predetermined \nChange Control Plan (PCCP). As part of this authorization, the device software may be updated \nperiodically to enhance performance, including for higher sensitivity and/or specificity. \n \nThis modification, related to device performance improvement, will be validated through a multi-center \nretrospective clinical study that uses a combination of new and existing data. This approach involves \nsupplementing the validation dataset with at least 10% new data for each iteration to ensure it remains \ncurrent and representative. To be implemented, a modified version must demonstrate improved \nperformance by meeting pre-specified acceptance criteria.  \n \nUsers will be informed of each applicable update through revised labeling, release notes, or other \nappropriate communication channels. It is important to review updated instructions and performance \nsummaries accompanying each software version to ensure continued proper use of the device. \n \nSummary of Non-Clinical Performance Data \nThe performance characteristics for the ECG-AI PH 12-Lead Algorithm have been evaluated with the \nfollowing non-clinical testing: software verification and validation (per IEC 62304), cybersecurity, \nlabeling verification and validation, and human factors. \n \nSummary of Clinical Performance Data \nThe performance characteristics for the ECG-AI PH 12-Lead Algorithm have been clinically validated for \ndetection of pulmonary hypertension in adult patients presenting with dyspnea, with PPV and NPV \ngreater than the study’s predetermined acceptance criteria, and clinically useful sensitivity and \nspecificity. \n \nTable 1: Performance Characteristics \nPerformance Characteristic  Value  \nSensitivity  73.0% \nSpecificity  74.4% \nPositive Predictive Value \n(Validation Study) 28.7% \nNegative Predictive Value \n(Validation Study) 95.1% \nPositive Predictive Value \n(Estimated Prevalence of US \nadults with dyspnea: 4.36%) \n11.5% \nNegative Predictive Value \n(Estimated Prevalence of US \nadults with dyspnea: 4.36%) \n98.4% "
  },
  {
   "page": 8,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI PH 12-Lead Algorithm \nK252360 510(k) Summary \n \nPage 4 of 11 \n \nAlgorithm Training  \nFor the development and testing of the algorithm, data were obtained retrospectively from adult \npatients. Eligible patients were adults who had undergone RHC or had an echocardiogram with results \navailable in digitized form and voltage–time data from at least one standard 10-s, 12-lead ECG. Patients \nwith PH were defined as those with mean pulmonary arterial pressure (mPAP) >20 mmHg at rest if the \npatient had a right heart catheterization (RHC) performed, or if a patient could not be classified as PH \npositive or PH negative by RHC, a high probability of PH by echocardiogram, defined as tricuspid \nregurgitation velocity (TRV) >3.4 m/s at baseline. Control patients were defined as those with mPAP ≤20 \nmmHg on all available RHCs, or if no RHC was performed, TRV ≤2.8 m/s on all available \nechocardiograms. \n \nA total of 282,927 adult patients (PH patients n=46,157; control patients n=236,770) with paired ECGs \nwere retrospectively identified from Mayo Clinic. Among these patients, 259,227 had an ECG within 30 \ndays before or after the date of PH diagnosis, or an ECG on or before last screening (for control \npatients), and were included in the diagnostic dataset. The diagnostic dataset included 39,823 PH \npatients (17,688 patients with dyspnea code) and 219,404 control patients (40,251 with dyspnea code). \nThis dataset was sub-divided into the train (n=18,987 PH patients; n=105,260 controls), tune (n=4,661 \nPH; n=26,146 controls) and test (n=16,175 PH; n=87,998 controls) sets. The ECG-AI PH 12-Lead algorithm \nwas trained on ECGs from the Mayo Clinic database taken +/-1 month of PH diagnosis (diagnostic \ndataset). Within the diagnostic test set, a total of 23,310 patients (n=7,155 PH patients, n=16,155 \ncontrol patients) had a dyspnea ICD code recorded on or prior to an ECG and the diagnostic RHC or \nechocardiogram, and were used to test performance within the intended use population. Performance \nanalyses were also conducted in subgroups of age, sex, and race.   "
  },
  {
   "page": 9,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI PH 12-Lead Algorithm \nK252360 510(k) Summary \n \nPage 5 of 11 \nSummary of Clinical Validation \n \nStudy Design \nThe performance proﬁle of the Anumana ECG-AI PH 12-Lead algorithm was validated in a retrospecƟve \nstudy of 21,066 paƟent records across 5 health systems across the United States. The objecƟve of the \nstudy was to establish the diagnosƟc performance of the device for the purpose of detecƟng the \npresence of a pulmonary hypertension in a clinically and demographically diverse populaƟon.  The \ninclusion criteria for a subject was: age ≥ 18 with at least one dyspnea ICD code, at least one of either a \nright heart catheterizaƟon (RHC) with mean pulmonary arterial pressure (mPAP) measured or an \nechocardiogram (echo) with tricuspid regurgitaƟon velocity (TRV) measured any Ɵme on or aŌer a \ndyspnea ICD code;  and the availability of at least one digital 12-lead ECG taken on or aŌer a dyspnea \nICD code and prior to or up to 30 days following an RHC or echo. The primary analysis was conducted \nusing RHC and echo criteria to deﬁne cases and controls. \n \nSummary of Study Results \nThe 5 sites contributed to the final pool of 21,066 patient records. The study sample was representative \nof the US population and was 70.4% White, 16.6% Black/African American, 0.4% American Indian or \nAlaska Native, 2.1% Asian, 0.3% Native Hawaiian or Pacific Islander, 0.1% Multiracial, and 10.0% Other or \nUnknown, with 5.6% Hispanic or Latino. The sample consisted of 50.1% male and 49.9% female \nparticipants.  19.6% of participants were under age 50, 17.4% were 50-59, 26.8% were 60-69, and 36.2% \nwere over 70. \nWithin this enriched study sample, a total of 10,036 PH Positive cases were identified from 21,066 \nrecords. The Anumana ECG-AI PH 12-Lead device achieved a sensitivity of 73.0% (95% CI of 72.1% to \n73.9%), and a specificity of 74.4% (95% CI of 73.5% to 75.2%). \n \nThe PPV and NPV were analyzed using an adjusted prevalence of 4.36% based on a data set comprised \nof 183,348 unique adult patients who presented with an ICD code for dyspnea (ICD9: 786.0, 786.05; \nICD10: R06.00, R06.01, R06.02, R06.09) and had received a standard 12-lead ECG. This dataset is from \nthe Mayo Clinic, which includes tertiary specialty centers as well as community care facilities and is \nintended to represent an estimate of prevalence of PH in a generalized dyspnea adult population in a \nbroad real-world setting. This resulted in a PPV of 11.5% (95% CI of 11.2% to 11.8%) and NPV of 98.4% \n(95% CI of 98.3% to 98.4%). Performance is shown in Table 1.  \n \n \nSubgroup analyses results provided in Table 2: Subgroup Analyses. \n \nSubgroup Analyses \nSubgroup assessments of diagnostic performance were conducted to evaluate the device across varying \nclinical and demographic populations. Table 2 presents the sensitivity and specificity of the ECG-AI PH 12-\nLead algorithm across key patient subgroups. Note: Additional performance evaluations across specific \nclinical sites, ECG manufacturers and device models, patient comorbidities, and underlying ECG rhythms \nwere conducted and maintained comparable safety profiles. Full details are available in the Clinical Study \nReport. \n \n \n "
  },
  {
   "page": 12,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI PH 12-Lead Algorithm \nK252360 510(k) Summary \n \nPage 8 of 11 \nSubstantial Equivalence \nThe subject device, Anumana ECG-AI PH 12-Lead algorithm, is substantially equivalent to the predicate, ECG-AI LEF 12-Lead algorithm (K250652). \nThe devices have equivalent intended uses, principles of operation, and technical characteristics.  Where differences occur between the subject \ndevice and the predicates, results of clinical performance and results of non-clinical verification and validation demonstrate that the subject \ndevice does not raise new questions of safety and effectiveness.   \n \nTable 3: Substantial Equivalence Comparison of Subject Device to the Predicate \n Subject Device Predicate Discussion \nManufacturer Anumana Inc. Anumana Inc.  \nProduct Name ECG-AI PH 12-Lead algorithm \n(v3.1.0) \nECG-AI LEF 12-Lead algorithm \n(v2.5.0) \n \nApplication No. K252360 K250652  \nProduct Code SAT QYE  Equivalent. The SAT product code is for \nPulmonary Hypertension, specifically. QYE is for \nlow ejection fraction. Both Product Codes are \nassigned to the Regulation number 21 CFR \n870.2380. \nRegulation No. 21 CFR 870.2380 21 CFR 870.2380 Identical. \nRegulation Name Cardiovascular machine learning-\nbased notification software \nCardiovascular machine learning-based \nnotification software \nIdentical.  \nIntended Use/ \nIndications for \nUse \n The ECG-AI PH 12-Lead \nalgorithm is software intended to \naid in earlier detection of \nelevated mean pulmonary \narterial pressure (mPAP), an \nindicator of pulmonary \nhypertension, in adults \npresenting with dyspnea.  \n \nECG-AI PH 12-Lead algorithm is \nnot intended to be a stand-alone \nThe ECG-AI LEF 12-Lead algorithm is \nsoftware intended to aid in earlier \ndetection of Left Ventricular Ejection \nFraction (LVEF) less than or equal to 40% \nin adults (aged 18 and above) at risk for \nheart failure.  This population includes, \nbut is not limited to:  \n patients with cardiomyopathies  \n patients who are post-myocardial \ninfarction  \n patients with aortic stenosis  \nEquivalent. The subject device intended use is \nequivalent to the predicate in that both are \nintended to aid in earlier detection of a \ncardiovascular disease or condition. The subject \ndevice and predicate have equivalent language \nto address the need for further clinical \nevaluation to establish diagnosis since neither \ndevice is intended for standalone use.  "
  },
  {
   "page": 13,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI PH 12-Lead Algorithm \nK252360 510(k) Summary \n \nPage 9 of 11 \n Subject Device Predicate Discussion \nManufacturer Anumana Inc. Anumana Inc.  \nProduct Name ECG-AI PH 12-Lead algorithm \n(v3.1.0) \nECG-AI LEF 12-Lead algorithm \n(v2.5.0) \n \ndiagnostic device for pulmonary \nhypertension or replace current \nclinical practice guidelines. \n \nA positive result may suggest the \nneed for further clinical \nevaluation. Additionally, if the \npatient is at high risk for \npulmonary hypertension, a \nnegative result should not rule \nout additional clinical evaluation. \n \nECG-AI PH 12-Lead algorithm \nshould be applied jointly with \nclinician judgment. \n \nThe ECG-AI PH 12-Lead algorithm \nshould not be used on ECGs from \nadults with an implanted \npacemaker or on ECGs with a \npaced rhythm. \n patients with chronic atrial fibrillation  \n patients receiving pharmaceutical \ntherapies that are cardiotoxic, and   \n postpartum women.    \nThe ECG-AI LEF 12-Lead algorithm is not \nintended to be a stand-alone diagnostic \ndevice for cardiac conditions, should not \nbe used for monitoring of patients, and \nshould not be used on ECGs with a \npaced rhythm.   \nA positive result may suggest the need \nfor further clinical evaluation in order to \nestablish a diagnosis of Left Ventricular \nEjection Fraction (LVEF) less than or \nequal to 40%. Additionally, if the patient \nis at high risk for the cardiac condition, a \nnegative result should not rule out \nfurther non-invasive evaluation.   \n \nThe ECG-AI LEF 12-Lead algorithm \nshould be applied jointly with clinical \njudgement. \nDiagnostic \nApplication \nPulmonary Hypertension Left Ventricular Ejection Fraction (LVEF) \nless than or equal to 40%  \nEquivalent. The predicate device is designed for \na different disease population but the subject \ndevice similarly helps to detect Pulmonary \nHypertension. Additional clinical validation was \nconducted to support equivalence. "
  },
  {
   "page": 14,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI PH 12-Lead Algorithm \nK252360 510(k) Summary \n \nPage 10 of 11 \n Subject Device Predicate Discussion \nManufacturer Anumana Inc. Anumana Inc.  \nProduct Name ECG-AI PH 12-Lead algorithm \n(v3.1.0) \nECG-AI LEF 12-Lead algorithm \n(v2.5.0) \n \nTarget Population  Adults presenting with dyspnea Adults at risk for heart failure Equivalent. Both devices are intended to target \nadults with cardiovascular symptoms and/or risk \nfactors. \nIntended User Clinicians  Clinicians  Identical. \nPrincipal of \nOperation  \nMachine learning-based \nalgorithm \nMachine learning-based algorithm Identical. \nData Acquisition Acquires data from 12-L ECGs  Acquires data from 12-L ECGs  Identical. Subject device and predicate both use \n12-L ECGs for data acquisition. \nDevice Output \nFormat \nAlgorithm output is provided to \nthird party software that displays \na binary result to clinicians.  \nOutput provided for each ECG is \n“Detected,” “Not Detected” or \n“Error”. \nAlgorithm output is provided to third \nparty software that displays a binary \nresult to clinicians.  Output provided for \neach ECG is “Detected,” “Not Detected” \nor “Error”. \nIdentical. Subject and predicate devices provide \nbinary output based on calculations from data \nfor a given disease state to indicate likelihood of \ndisease.  \nCybersecurity  Compliant with FDA Guidance on \nCybersecurity  \nCompliant with FDA Guidance on \nCybersecurity  \nIdentical. Subject and predicate device \nalgorithms are compliant with FDA Guidance \nand Standards for Cybersecurity. \n \n "
  },
  {
   "page": 15,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI PH 12-Lead Algorithm \nK252360 510(k) Summary \n \nPage 11 of 11 \nBenefit-Risk Determination \nThe probable benefits of the ECG-AI PH outweigh the probable risks when used as an aid in the early \ndetection of elevated mean pulmonary arterial pressure (mPAP), an indicator of pulmonary \nhypertension (PH), in adult patients with dyspnea. \nProbable Benefits: The primary benefit of the device is the ability to provide an immediate, non-\ninvasive, and accessible result for PH detection using a standard 12-lead ECG, as PH is frequently \nunderdiagnosed or diagnosed late in the disease course. In the clinical validation study, the device \ndemonstrated Sensitivity (73.0%) and Specificity (74.4%), as well as a Positive (11.5%) and Negative \nPredictive Value (98.4%) at the projected intended use prevalence (4.36%). \n \nProbable Risks and Mitigation: The primary risks associated with the device are False Negative and \nFalse Positive results. \n False Negatives: A false negative may result in a delayed diagnosis of PH. The device is indicated \nas an adjunct to clinical judgment; a negative result does not preclude further workup if clinical \nsuspicion remains high. \n False Positives: A false positive result may lead to unnecessary follow-up testing or referral to a \nspecialist.  The device is intended to be used as an adjunct and should be used in context of the \nclinician’s clinical suspicion for PH.   \n Signal Quality: The device incorporates a robust quality assessment module that prevents \nanalysis of poor-quality signals, outputting an \"ERROR\" rather than an unreliable prediction, \nfurther mitigating the risk of incorrect outputs due to noise or artifacts. \nOverall Conclusion: The clinical and non-clinical data demonstrate that the ECG-AI PH is substantially \nequivalent to the predicate device for its intended use. The performance profile supports its use as a \ndetection aid to prioritize patients for downstream diagnostic evaluation. \n "
  }
 ]
}
