{
 "submission_number": "K253801",
 "device_name": "ECG-AI Cardiac Amyloidosis (CA) 12-Lead Algorithm (1040)",
 "decision_year": 2026,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 5,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI CA 12-Lead Algorithm \nK253801 - 510(k) Summary \n \nPage 1 of 8 \n510(k) Summary \nECG-AI Cardiac Amyloidosis 12-Lead Algorithm \n \nApplicant Name:    Anumana, Inc.  \nOne Main Street, Suite 400 \nEast Arcade 4th Floor \nCambridge, MA 02142 \n \nSubmitter:     Vyaas Shankar \n     Senior Regulatory Specialist \n     Anumana, Inc.  \nvyaas.shankar@anumana.ai  \n \nPrimary Contact:   Taylor Gold West, MBA, RAC \n     Director, Regulatory Affairs \n     Anumana, Inc. \n     tgoldwest@anumana.ai  \n \n      \nDate Summary Prepared:   April 7, 2026 \n \nTrade/Device Name:    ECG-AI Cardiac Amyloidosis (CA) 12-Lead Algorithm \n \nClassification Panel:   Cardiology \nRegulation Number:   21 CFR § 870.2380 \nRegulation Name:  Cardiovascular machine learning-based notification software \nRegulatory Class:    Class II \nProduct Code:     SHP \n \nPredicate Device(s): \nDevice Name:     ECG-AI Low Ejection Fraction 12-Lead algorithm \nManufacturer:     Anumana, Inc.  \nApplication Number:    K250652 \n \nDevice Description \nThe ECG-AI CA 12-Lead algorithm is software as a medical device (SaMD) which interprets 12-lead ECG \nvoltage time series data using an artificial intelligence-based algorithm. The device analyzes 10 seconds \nor longer duration of a single 12-lead ECG acquisition, and within seconds detects the presence of \ncardiac amyloidosis in the intended patient population. \n \nThe ECG-AI CA 12-Lead algorithm is integrated into existing clinical workflows to support overall \nassessment and to enable physicians to determine whether further workup or referral to a cardiac \namyloidosis specialist is clinically indicated. The ECG-AI CA 12-Lead algorithm is intended to be used by \nclinicians that diagnose and/or treat patients with signs, symptoms, or co-morbidities, associated with \ncardiac amyloidosis.  \n "
  },
  {
   "page": 6,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI CA 12-Lead Algorithm \nK253801 - 510(k) Summary \n \nPage 2 of 8 \nThe software module can be integrated into a client application to be accessed by clinicians and results \nviewed through an Electronic Medical Record (EMR) system or an ECG Management System (EMS) \naccessed via a PC, mobile device, or another medical device. In each case, the physician imports 12-lead \nECG data in digital format. The tool analyzes the 10 seconds or longer duration of voltage data collected \nduring a standard 12-lead ECG and outputs a binary result of the likelihood of cardiac amyloidosis as an \nApplication Programming Interface (API) result. \n \nIndications for Use  \n The ECG-AI Cardiac Amyloidosis 12-Lead algorithm is software as a medical device intended to aid in \nearlier detection of Cardiac Amyloidosis in adults being evaluated for signs or symptoms consistent with \ncardiac amyloidosis. This population includes patients that have at least one condition commonly \nassociated with cardiac amyloidosis, such as: unexplained heart failure, nephrotic syndrome, peripheral \nneuropathy, arrhythmias, or aortic stenosis. \n  \nThe ECG-AI Cardiac Amyloidosis 12-Lead algorithm is not intended to be a stand-alone diagnostic device \nfor cardiac amyloidosis nor to replace current clinical practice guidelines. A positive result may suggest \nthe need for further clinical evaluation in order to establish a diagnosis of Cardiac Amyloidosis. \nAdditionally, if the patient is at high risk for the cardiac condition, a negative result should not rule out \nadditional clinical evaluation. The ECG-AI Cardiac Amyloidosis 12-Lead algorithm should be applied \njointly with clinician judgment. \n \nTechnological Characteristics  \nThe ECG-AI CA 12-Lead algorithm is provided as a software module packaged in a Docker container to \nfacilitate installation. Technical installation details including access to docker hub, docker hub path, \nsoftware upgrades, and associated access rights can be found in the Installation Manual - ECG-AI Cardiac \nAmyloidosis 12-Lead algorithm. The ECG-AI CA 12-Lead algorithm does not provide a graphical user \ninterface (GUI) of its own. It is integrated with other medical systems such as Electronic Medical Record \n(EMR) systems or ECG Management Systems (EMS). The third-party integrating software will furnish a \n12-lead ECG digital waveform as input to ECG-AI CA 12-Lead algorithm and record the output from the \ndevice for display or for printing in an offline report. \n \nPredetermined Change Control Plan \nThis device has been cleared by the U.S. Food and Drug Administration (FDA) with a Predetermined \nChange Control Plan (PCCP). As part of this authorization, the device software may be updated \nperiodically to enhance performance, including for higher sensitivity and/or specificity. \n \nThe first modification, related to device performance improvement, will be validated through a multi-\ncenter retrospective clinical study that uses a combination of new and existing data. This approach \ninvolves supplementing the validation dataset with at least 20% new data for each iteration to ensure it \nremains current and representative. To be implemented, a modified version must demonstrate \nimproved performance by meeting pre-specified acceptance criteria. These criteria require the new \nversion’s sensitivity and specificity point estimates and lower bound of the 95% confidence interval to \nbe greater than those of the previous version. \n \nThe second modification, which pertains to the expansion of ECG device compatibility, will be validated \nthrough a retrospective clinical study utilizing newly acquired clinical data from ECG devices targeted for \ninclusion under the expanded compatibility claim. To be implemented, the modified version must "
  },
  {
   "page": 7,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI CA 12-Lead Algorithm \nK253801 - 510(k) Summary \n \nPage 3 of 8 \ndemonstrate that performance on ECGs obtained from the target cardiographs exceeds the minimum \nperformance observed on accepted cardiographs from the original clinical validation study, plus any \nperformance gain resulting from the implementation of the first modification. These criteria require the \nnew version’s sensitivity point estimate and lower bound of the 95% confidence interval to be greater \nthan the minimum threshold, plus any performance gain resulting from implementation of the first \nmodification, and specificity lower bound of the 95% confidence interval to be greater than the \nminimum threshold, plus any performance gain resulting from implementation of the first modification. \n \nUsers will be informed of each applicable update through revised labeling, release notes, or other \nappropriate communication channels. It is important to review updated instructions and performance \nsummaries accompanying each software version to ensure continued proper use of the device. \n \nSummary of Non-Clinical Performance Data \nThe performance characteristics for the ECG-AI CA 12-Lead Algorithm have been evaluated with the \nfollowing non-clinical testing: software verification and validation (per IEC 62304), cybersecurity, \nlabeling verification and validation, and human factors. \n \nSummary of Clinical Performance Data \nThe performance characteristics for the ECG-AI CA 12-Lead Algorithm have been clinically validated for \ndetection of cardiac amyloidosis in the intended patient population, with a sensitivity and specificity \ngreater than the study’s predetermined acceptance criteria. \n \nTable 1: Performance Characteristics \nPerformance Characteristic  Value  \nSensitivity  78.9 % \nSpecificity  91.2 % \n \nAlgorithm Training  \n \nThe ECG-AI CA 12 Lead Algorithm was developed by training a Neural Network (NN), a type of artificial \nintelligence, to learn patterns specific to CA directly from standard 12-lead ECGs. The algorithm was \ntrained by providing the NN with ECGs from two distinct groups of patients, CA patients (cases) and \nmatched non-CA patients (controls).  \n \nTo identify cases, a database from a large health system with CA expertise was used. The database was \nrigorously examined to identify patients with evidence of CA reported in natural language in clinical \nnotes, in imaging results, in pathology results, or in structured diagnoses codes. Physicians reviewed all \npossible CA cases and identified a final case cohort of 4,251 patients with a confirmed diagnosis of CA \nand supporting evidence of the diagnosis in their clinical records. The 4,251 patients contributed a total \nof 4,251 ECGs (one per patient) for model training. \n \nControls were selected by identifying patients with a complete Transthoracic Echocardiogram (TTE) and \nan ECG within ± 180 days of the TTE. Patients with any evidence of cardiac amyloidosis or amyloidosis in \nother organs were then excluded. Control candidates were then propensity matched to cases based on "
  },
  {
   "page": 8,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI CA 12-Lead Algorithm \nK253801 - 510(k) Summary \n \nPage 4 of 8 \nage at the time of ECG acquisition, biological sex, race, and the year of the ECG acquisition. A final group \nof 45,730 control patients were identified, which contributed a total of 45,730 ECGs (one per patient) \nfor model training. The ECGs from these 4,251 CA patients and 45,730 control patients were then used \nto train the NN to distinguish between the two groups. \n \nSummary of Clinical Validation \nStudy Design \n \nThe performance of the Anumana ECG-AI CA 12-Lead algorithm was validated in a retrospective study of \n25,525 patient records from four health systems in the United States. The study population included  \nadults aged 18 years and older with both an ECG and TTE obtained within +/- 180 days of each other. \nThe study was designed to evaluate the device’s ability to identify cardiac amyloidosis using AI-based \nanalysis of a standard 12-lead ECG. \n \nCA cases were defined as patients with a confirmed diagnosis of cardiac amyloidosis. For these \nindividuals, the ECG-TTE pair closest to the date of diagnosis was selected. Controls were selected from \npatients with medical conditions associated with CA but without a CA diagnosis. Records with a \ndiagnosis of non-cardiac forms of amyloid were excluded.  \n \nSummary of Study Results \n \nIn total, 25,525 patient records were used for the primary analysis. The study sample was representative \nof the US adult population and included 52.0% male and 48.0% female participants. The racial and \nethnic distribution was 72.7% White, 7.5% Hispanic, 11.3% Black/African American, 0.7% American \nIndian or Alaska Native, 1.9% Asian, and 13.4% Other/Multiracial.  Approximately 63.0% of participants \nwere aged  60 years or older. \n \nThe study was designed with a joint primary performance endpoint assessing sensitivity and specificity, \nwith prespecified acceptance criteria of sensitivity ≥75% and specificity ≥80%. The device met these \nacceptance criteria.  \n \nSubgroup Analyses \n \nSubgroup assessments of diagnostic performance were conducted to determine if there was \nheterogeneity in device performance across clinical sites, demographics, clinical characteristics, \nconduction disorders, ECG manufacturers, and ECG devices. To assess for heterogeneity, Breslow-Day \ntests for the strata were conducted on the odds ratio for condition presence given a positive ECG-\nAI result. The results are summarized in Table 2 below.  \n \nTable 2: Subgroup Analyses \nSubgroup Analysis  Result of Test for Heterogeneity  \nClinical Site  \nDiagnostic performance varied across sites (p<0.01), with the lowest diagnostic \nperformance observed for UTSW, which had a high proportion of hereditary \nATTR, and the highest observed for VUMC.   "
  },
  {
   "page": 9,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI CA 12-Lead Algorithm \nK253801 - 510(k) Summary \n \nPage 5 of 8 \nSubgroup Analysis  Result of Test for Heterogeneity  \nCardiac Amyloidosis \nSubtypes   \nDiagnostic performance differed by cardiac amyloidosis subtype (p<0.01), with \nsensitivity highest for AL amyloidosis (87.6%) and lowest for unknown/unclear \nsubtype (33.3%; small n), and intermediate for hereditary ATTR (69.4%), wild-\ntype ATTR (73.2%), and ATTR not otherwise specified (84.6%).   \nBiological Sex   No statistically significant heterogeneity observed (p>0.01)   \nRace/Ethnicity   \nDiagnostic performance varied across racial groups (p<0.01), with the lowest \ndiagnostic performance observed for Black participants (sensitivity 76%, \nspecificity 88.0%) and the highest observed for White participants (sensitivity \n80.6%, specificity 91.6%).   \nAge Group at Index \nVisit   \n    \nDiagnostic performance varied across age groups (p<0.01), with the lowest \ndiagnostic performance observed for the 70+ group (sensitivity 76%, specificity \n91.3%) and the highest observed for the 50–59 group (sensitivity 85.6%, \nspecificity 88.0%).   \nBody Mass Index    \nDiagnostic performance varied across BMI categories (p<0.01), with the lowest \ndiagnostic performance observed for the 35+ group (sensitivity 66.2%, \nspecificity 92.5%) and the highest observed for the 30–34 group (sensitivity \n84.4%, specificity 92.4%).  \nECG Manufacturer   \nDiagnostic performance varied across ECG manufacturer (p<0.01), with the \nlowest diagnostic performance observed for GE Healthcare (sensitivity 78.1%, \nspecificity 80.3%) and the highest observed for Philips Medical Products \n(sensitivity 80.6%, specificity 92.9%), though this may be influenced by study \nsite.   \nECG Device Model   No statistically significant heterogeneity observed (p>0.01).  \nComorbidities  \nDiagnostic performance was generally consistent across comorbidity subgroups. \nThere was no statistically significant heterogeneity for aortic stenosis, \nglomerular disorders, or non-specific symptoms/signs (p>0.01), with similar \nperformance in patients with and without these conditions. In contrast, \ndiagnostic performance varied by cardiac arrhythmias, heart failure, and \nneuropathies, with lower performance observed in patients with these \ncomorbidities and higher performance in those without; statistically significant \nheterogeneity was observed for each of these subgroups (p≤0.01).  \nConduction Disorders  \nDiagnostic performance was broadly similar when stratified by conduction \ndisorders identified from ECG XML diagnoses, and no statistically significant \nheterogeneity was observed between patients with and without a specified \nconduction disorder on ECG (p>0.01). In contrast, when conduction disorders \nwere defined using ICD codes, diagnostic performance was lower in patients \nwith an ICD code for a conduction disorder and higher in those without, and \nstatistically significant heterogeneity was observed across these groups \n(p<0.01).  "
  },
  {
   "page": 10,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI CA 12-Lead Algorithm \nK253801 - 510(k) Summary \n \nPage 6 of 8 \nSubstantial Equivalence \nThe following table captures the substantial equivalence comparison between the subject and predicate device, including administrative \ninformation, patient population, use environment, and key technological features. \n \nTable 5: Substantial Equivalence Comparison of Subject Device to the Predicate \n Subject Device Predicate Discussion \nManufacturer Anumana, Inc. Anumana, Inc.  \nProduct Name ECG-AI CA 12-Lead algorithm ECG-AI LEF 12-Lead algorithm  \nApplication No. K253801 K250652  \nProduct Code SHP QYE  Equivalent. Both product codes are \nassigned to the Regulation number 21 CFR \n870.2380. \nRegulation No. 21 CFR 870.2380 21 CFR 870.2380 Identical. \nRegulation Name Cardiovascular machine learning-\nbased notification software \nCardiovascular machine learning-\nbased notification software \nIdentical.  \nIntended Use/ \nIndications for \nUse \nThe ECG-AI Cardiac Amyloidosis 12-\nLead Algorithm is software as a \nmedical device intended to aid in \nearlier detection of Cardiac \nAmyloidosis in adults being evaluated \nfor signs or symptoms consistent with \ncardiac amyloidosis. This population \nincludes patients that have at least one \ncondition commonly associated with \ncardiac amyloidosis, such as: \nunexplained heart failure, nephrotic \nsyndrome, peripheral neuropathy, \narrhythmias, or aortic stenosis. \n \nThe ECG-AI LEF 12-Lead algorithm is \nsoftware intended to aid in earlier \ndetection of Left Ventricular Ejection \nFraction (LVEF) less than or equal to \n40% in adults at risk for heart \nfailure.  This population includes, but is \nnot limited to:  \n• patients with cardiomyopathies  \n• patients who are post-myocardial \ninfarction  \n• patients with aortic stenosis  \n• patients with chronic atrial \nfibrillation  \n• patients receiving pharmaceutical \ntherapies that are cardiotoxic, and   \nEquivalent. The subject device’s intended \nuse is equivalent to the predicate in that \nboth are intended to aid in earlier detection \nof a cardiovascular disease or condition. The \nonly difference between the indications for \nuse is the disease condition, which was \nclinically validated. "
  },
  {
   "page": 11,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI CA 12-Lead Algorithm \nK253801 - 510(k) Summary \n \nPage 7 of 8 \n Subject Device Predicate Discussion \nManufacturer Anumana, Inc. Anumana, Inc.  \nProduct Name ECG-AI CA 12-Lead algorithm ECG-AI LEF 12-Lead algorithm  \nThe ECG-AI Cardiac Amyloidosis 12-\nLead Algorithm is not intended to be a \nstand-alone diagnostic \ndevice for cardiac amyloidosis nor to \nreplace current clinical practice \nguidelines.  \n \nA positive result may suggest the need \nfor further clinical evaluation in order \nto establish a diagnosis of Cardiac \nAmyloidosis. Additionally, if the patient \nis at high risk for the cardiac condition, \na negative result should not rule out \nadditional clinical evaluation. \n \nThe ECG-AI Cardiac Amyloidosis 12-\nLead algorithm should be applied \njointly with clinician judgment. \n• postpartum women. \nThe ECG-AI LEF 12-Lead algorithm is \nnot intended to be a stand-alone \ndiagnostic device for cardiac \nconditions, should not be used for \nmonitoring of patients, and should not \nbe used on ECGs with a paced rhythm. \n \nA positive result may suggest the need \nfor further clinical evaluation in order \nto establish a diagnosis of Left \nVentricular Ejection Fraction (LVEF) \nless than or equal to 40%. Additionally, \nif the patient is at high risk for the \ncardiac condition, a negative result \nshould not rule out further non-\ninvasive evaluation. \n \nThe ECG-AI LEF 12-Lead algorithm \nshould be applied jointly with clinical \njudgement. \nDiagnostic \nApplication \nCardiac Amyloidosis Left Ventricular Ejection Fraction \n(LVEF) less than or equal to 40%  \nEquivalent. The predicate device is designed \nfor a different disease but the subject \ndevice similarly helps to detect cardiac \namyloidosis. Additional clinical validation \nwas conducted to support equivalence. "
  },
  {
   "page": 12,
   "text": "eSTAR Traditional 510(k) Submission – ECG-AI CA 12-Lead Algorithm \nK253801 - 510(k) Summary \n \nPage 8 of 8 \n Subject Device Predicate Discussion \nManufacturer Anumana, Inc. Anumana, Inc.  \nProduct Name ECG-AI CA 12-Lead algorithm ECG-AI LEF 12-Lead algorithm  \nTarget Population  Adults presenting with signs and \nsymptoms consistent with cardiac \namyloidosis \nAdults at risk for heart failure Equivalent. Both devices are intended to \ntarget adults with cardiovascular symptoms \nand/or risk factors. \nIntended User Clinicians  Clinicians  Identical. \nPrincipal of \nOperation  \nMachine learning-based algorithm Machine learning-based algorithm Identical. \nData Acquisition Acquires data from 12-Lead ECGs  Acquires data from 12-Lead ECGs  Identical.  \nDevice Output \nFormat \nAlgorithm output is provided to third \nparty software that displays a binary \nresult to clinicians.  Output provided \nfor each ECG is “Detected,” “Not \nDetected” or “Error”. \nAlgorithm output is provided to third \nparty software that displays a binary \nresult to clinicians.  Output provided \nfor each ECG is “Detected,” “Not \nDetected” or “Error”. \nIdentical.  \nCybersecurity  Compliant with FDA Guidance on \nCybersecurity  \nCompliant with FDA Guidance on \nCybersecurity  \nIdentical.  \n \nSubstantial Equivalence Conclusion  \nThe subject device, Anumana ECG-AI CA 12-Lead algorithm, is substantially equivalent to the predicate device, Anumana ECG-AI LEF 12-Lead \nalgorithm (K250652). The devices have equivalent intended uses, principles of operation and technical characteristics.  Where differences occur \nbetween the subject device and the predicate, results of clinical performance and non-clinical verification and validation demonstrate that the \nsubject device is as safe and as effective as the predicate.   \n "
  }
 ]
}
