{
 "submission_number": "K260332",
 "device_name": "EchoNext",
 "decision_year": 2026,
 "specialty_category": "cardiovascular",
 "seed_mortality_confirmed": false,
 "page_selection": "summary_pages",
 "pages": [
  {
   "page": 5,
   "text": "510(k) Summary \nSubmitter \nApplicant Pathwai, Inc.  \n169 Madison Avenue, STE 31277, \nNew York, NY 10016 \nContact Person Pierre Elias, MD  \nChief Executive officer  \npierre@pathwaylabs.com \nDate Prepared June 8, 2026 \nSubject Device \nTrade/ Device Name: EchoNext  \nRegulation Number:  21 CFR 870.2380 \nRegulation Name: Cardiovascular machine learning-based \nnotification software \nRegulatory Class: II \nProduct Code: QXO, QYE, SAT, SII, SIJ, SIK \nPredicate Device \nTrade / Device Name: Viz HCM (DEN230003) \nDevice Description \nEchoNext is a software-as-a-medical-device (SaMD) intended to assist clinicians by analyzing standard \nresting 12-lead electrocardiogram (ECG) recordings to identify patients who may be suspected of having \nstructural heart disease (SHD) and who may benefit from further diagnostic evaluation.  \nEchoNext functions by processing digital 12-lead ECG waveform data using a machine-learning \nalgorithm based on deep neural network techniques. The scientific basis of the device is the established \nrelationship between subtle electrical patterns present in ECG signals and underlying structural \nabnormalities of the heart, such as abnormalities of cardiac chambers, walls, or valves. \nPathwai, Inc. 1 \nK260332\nK260332 \nPage 1 of 7"
  },
  {
   "page": 6,
   "text": " \n \nThe device evaluates ECG waveform data in combination with basic demographic inputs to generate a \nnotification indicating whether the ECG demonstrates patterns associated with suspicion of structural \nheart disease. When SHD is suspected, the device may also provide informational indicators \ncorresponding to affected cardiac structures. The potential outputs of EchoNext and their product codes \nare: \n \nOutput Product code \nSHD: Structural Heart Disease QXO \nLVEF: Left Ventricular Ejection Fraction  QYE \nLVH: Left Ventricular Hypertrophy  SIK \nAS: Aortic Stenosis SII  \nValvular Regurgitation  SIJ \nRVEF: Right Ventricular Ejection Fraction  QYE \nPH: Pulmonary Hypertension  SAT \n \n \nIntended Use / Indications for Use \nEchoNext is intended to be used in parallel to the standard of care to analyze recordings of 12-lead ECG \n(electrocardiogram) made on compatible ECG devices. \n \nEchoNext is capable of analyzing the ECG, detecting signs associated with structural heart disease \n(SHD), and allowing the user to view the ECG and analysis results. When evidence of SHD is detected, \nthe device additionally may detect six sub-labels, which are specific forms of SHD. EchoNext is indicated \nfor use on 12-lead ECG recordings collected from patients 18 years of age or older.  \n \nEchoNext is not intended for use on patients with implanted pacemakers. EchoNext is limited to analysis \nof ECG data and should not be used in-lieu of full patient evaluation or relied upon to make or confirm \ndiagnosis. EchoNext identifies patients for further SHD follow-up and is not intended to replace the \ncurrent standard of care methods for diagnosis of SHD. The results of the device are not intended to \nrule-out SHD follow-up. \n \nSummary of Technological Characteristics \nA comparison of technological similarities and differences between the subject and predicate devices is as \nfollows:  \n \nPathwai, Inc.  2 \n \nK260332 \nPage 2 of 7"
  },
  {
   "page": 7,
   "text": "Characteristic Subject Device: \nPathwai EchoNext \nPredicate Device: \nViz.ai HCM Module \n(DEN230003) \nRegulation Number 21 CFR 870.2380 Same \nRegulation Name Cardiovascular Machine Learning \nBased Notification Software \nSame \nProduct Codes QXO, QYE, SAT, SII, SIJ, SIK QXO \nSaMD Yes Same \nIndications for Use EchoNext is intended to be used in parallel to the standard of care to \nanalyze recordings of 12-lead ECG \nmade on compatible ECG devices. \nEchoNext is capable of analyzing \nthe ECG, detecting signs \nassociated with structural heart \ndisease (SHD), and allowing the \nuser to view the ECG and analysis \nresults. EchoNext is indicated for \nuse on 12-lead ECG recordings \ncollected from patients 18 years of \nage or older. EchoNext is not \nintended for use on patients with \nimplanted pacemakers. \nEchoNext is limited to analysis of \nECG data and should not be used \nin lieu of full patient evaluation or \nrelied upon to make or confirm \ndiagnosis. EchoNext identifies \npatients for further SHD follow-up \nand is not intended to replace the \ncurrent standard of care methods \nfor diagnosis of SHD. The results \nof the device are not intended to \nrule-out SHD follow-up. \nViz HCM is intended to be used in \nparallel to the standard of care to \nanalyze recordings of 12-lead ECG \nmade on compatible ECG devices. \nV\niz HCM is capable of analyzing \nthe ECG, detecting signs \nassociated with hypertrophic \ncardiomyopathy (HCM), and \nallowing the user to view the ECG \nand analysis results. Viz HCM is \nindicated for use on 12-lead ECG \nrecordings collected from patients \n18 years of age or older. Viz HCM \nis not intended for use on patients \nwith implanted pacemakers. \nV\niz HCM is limited to analysis of \nECG data and should not be used \nin-lieu of full patient evaluation or \nrelied upon to make or confirm \ndiagnosis. Viz HCM identifies \npatients for further HCM \nfollow-up and does not replace the \ncurrent standard of care methods \nfor diagnosis of HCM. The results \nof the device are not intended to \nrule-out HCM follow-up. \nClinical Specialty Cardiovascular Same \nRx/OTC Rx Same \nPatient Population ≥18 years Same \nUse with Pacemakers? No Same \nPathwai, Inc.  3 \nK260332 \nPage 3 of 7"
  },
  {
   "page": 8,
   "text": " \nCharacteristic Subject Device: \nPathwai EchoNext \nPredicate Device: \nViz.ai HCM Module \n(DEN230003) \nLocked Machine Learning Model Yes Same \nInput 12-lead ECG Same \nOutput (Non-Diagnostic \nNotification) \nBinary notification \n \nPrimary Indicator: \nSHD: Structural Heart Disease \n \nSub-Labels: \n● AS: Aortic Stenosis \n(moderate or greater) \n● Valvular Regurgitation \n(moderate or greater): \nAortic Regurgitation, \nMitral Regurgitation, \nPulmonary Regurgitation, \nTricuspid Regurgitation  \n● LVH: Left Ventricular \nHypertrophy (severe LVH) \n● LVEF: Left Ventricular \nEjection Fraction (< 45%)  \n● RVEF: Right Ventricular \nEjection Fraction \n(moderate or greater \ndysfunction)  \n● PH: Pulmonary \nHypertension \n(PASP ≥ 45mmHg or \nTR max velocity ≥ \n3.2 m/s) \nBinary notification (HCM flag) \nBuilt-In View No Yes \n \nBoth subject and predicate devices have the same intended use, similar principles of operations, and \ntechnological characteristics.  Any differences do not raise different questions of safety and effectiveness.   \n \nSummary of Nonclinical Tests \nThe following nonclinical tests were conducted to support the safety and effectiveness of EchoNext.  \n \nPathwai, Inc.  4 \n \nK260332 \nPage 4 of 7"
  },
  {
   "page": 9,
   "text": " \n● Software Verification and Validation: SW V&V activities included Unit Testing, Integration and \nSystem-level testing.  All software requirements successfully met their predefined acceptance \ncriteria.  \n● Cybersecurity Testing: Cybersecurity testing - including Static and Dynamic Code Analysis, Fuzz \nTesting, and Penetration testing - was successfully conducted, demonstrating cybersecurity risks \nhave been properly mitigated.    \n● Human Factors Validation - Human factors testing with 15 participants representative of the \nintended user population was successfully conducted, demonstrating use-related risks have been \nproperly mitigated.  \n \n \n \nSummary of Clinical Performance Data  \nEchoNext was validated based on a retrospective, multicenter evaluation designed to assess performance \nin a real-world clinical setting. The analysis uses a large dataset comprising 102,219 unique consecutive \npatients, with one ECG per patient, drawn from four geographically distinct health systems in the United \nStates and Canada. These sites span academic and community hospitals and represent urban, suburban, \nand diverse patient populations, supporting evaluation across varied care environments, demographic \ngroups, and disease prevalence patterns. The dataset was assembled to maximize geographic and clinical \ndiversity. \n \nClinical ground truth was established using transthoracic echocardiography, which serves as the \ndiagnostic reference standard for structural heart disease. Echocardiograms were interpreted by \nboard-certified cardiologists using FDA-cleared systems, and finalized reports were used to extract \nstructured measurements and diagnostic assessments. From these reports, a composite structural heart \ndisease label was derived, along with multiple clinically relevant sub-labels, including left and right \nventricular systolic dysfunction, severe left ventricular hypertrophy, moderate or greater valvular \nregurgitation, moderate or greater aortic stenosis, and moderate or greater pulmonary hypertension. \nSub-labels were assigned using guideline-based thresholds, and multiple sub-labels could be present for a \nsingle patient.   \n \nSub-group analyses included stratifications of device performance by age, sex, ECG manufacturer, \ncomorbidity, race and ethnicity, and baseline ECG to index TTE.  In all circumstances, EchoNext met its \nacceptance criteria, demonstrating clinical acceptability of device performance.  Additional testing \ncompleted for the EchoNext device includes software verification and validation, human factors \nvalidation, and cybersecurity testing.      \nStudy Design and Patient Population \nThe external validation dataset comprised 102,219 unique patients drawn from four geographically and \ndemographically distinct health systems in the United States and Canada. Sites were selected to maximize \ngeographic, demographic, and clinical diversity, spanning academic and community hospitals in urban, \nsuburban, and rural settings. The median patient age was 66.3 years (IQR 57–79); 52.0% were male. \n \nPathwai, Inc.  5 \n \nK260332 \nPage 5 of 7"
  },
  {
   "page": 10,
   "text": " \nRace/ethnicity: 41.4% White, 17.4% Asian, 10.8% Hispanic, and 6.1% Black. SHD prevalence was \n34.8% (35,548 / 102,219). \nPerformance Analysis \nEchoNext was validated in an external, prospectively enrolled cohort of 102,219 patients across four \nindependent clinical sites. Patients who had a clinically ordered 12-lead ECG and a transthoracic \nechocardiogram within 30 days were included. Ground truth for each condition was established by \nboard-certified cardiologists interpreting the echocardiogram report, blinded to ECG findings. \n \nSensitivity, specificity, positive predictive value (PPV), and negative predictive value (NPV) with 95% \nconfidence intervals were computed across the full external validation cohort for both the composite \nstructural heart disease (SHD) output and each of the six sub-label outputs. Pre-specified acceptance \ncriteria were defined separately for sensitivity and specificity for each output prior to testing. \n \nEchoNext met all pre-specified acceptance criteria across the composite SHD output and all six \nsub-labels. EchoNext achieved a sensitivity of 73.7% (95% confidence interval: 73.2-74.1%) and a \nspecificity of 75.2% (74.9-75.5%) in detecting SHD in the external validation. Table 1 shows \nperformance for EchoNext and each sub-label. \n \nTable 1: Performance Characteristics of EchoNext in performance study dataset. The sensitivity, \nspecificity, PPV , and NPV of EchoNext in detecting SHD and each sub-label \n Sensitivity Specificity PPV NPV Prevalence \nSHD 73.7 (73.2-74.1) 75.2 (74.9-75.5) 61.6 (61.2-62.1) 84.6 (84.3-84.9) 34.8% \nLeft Ventricular \nSystolic \nDysfunction \n80.1 (79.4-80.9) 80.4 (80.1-80.6) 34.8 (34.2-35.3) 97.0 (96.9-97.2) 11.3% \nRight \nVentricular \nSystolic \nDysfunction \n76.8 (75.3-78.3) 82.5 (82.3-82.7) 12.1 (11.6-12.5) 99.2 (99.1-99.2) 3.0% \nAortic Stenosis 54.9 (53.4-56.3) 80.1 (79.8-80.3) 11.8 (11.4-12.3) 97.4 (97.3-97.5) 4.5% \nValvular \nRegurgitation 58.2 (57.5-59.0) 83.9 (83.7-84.2) 42.2 (41.6-42.9) 91.2 (91.0-91.4) 16.4% \nPulmonary \nHypertension 64.1 (63.1-65.1) 81.1 (80.8-81.4) 25.3 (24.8-25.9) 95.9 (95.8-96.0) 8.9% \nLeft Ventricular \nHypertrophy 48.2 (46.9-49.4) 81.3 (81.1-81.6) 14.2 (13.8-14.7) 96.2 (96.0-96.3) 5.9% \n \n \nPathwai, Inc.  6 \n \nK260332 \nPage 6 of 7"
  },
  {
   "page": 11,
   "text": " \nWe additionally estimated how PPV and NPV would change at different prevalences for some sub-labels. \nFor valvular regurgitation, the PPV and NPV would be 24.4% and 95.7% at a prevalence of 8.2%, and \n16.0% and 97.4% at a prevalence of 5.0%. For pulmonary hypertension, the PPV and NPV would be \n13.2% and 98.0% at a prevalence of 4.3%, and 9.5% and 98.6% at a prevalence of 3.0%. \n \nConclusions \nEchoNext performs as expected and in a manner that is substantially equivalent to the predicate device. \nEchoNext has the same intended use and similar indications for use, principles of operation, and \ntechnological characteristics as the predicate device. The differences do not raise new concerns of safety \nand effectiveness. Therefore, EchoNext is substantially equivalent to the predicate device. \n \nNonclinical testing, including software verification and validation (101/101 test cases passing), human \nfactors engineering validation (zero use errors or close calls across 15 participants), and cybersecurity \ntesting (no vulnerabilities identified) demonstrated that EchoNext meets applicable safety and \nperformance requirements. \n \nClinical performance testing conducted on 102,219 patients across four geographically and \ndemographically diverse health systems demonstrated that EchoNext met all pre-specified acceptance \ncriteria for the composite SHD label and all six sub-labels, with consistent performance across all \nevaluated subgroups. Therefore, EchoNext is substantially equivalent to the predicate device. \n \n \n \n \n \nPathwai, Inc.  7 \n \nK260332 \nPage 7 of 7"
  }
 ]
}
