{
 "submission_number": "K161772",
 "model": "qwen3:14b",
 "model_digest": "bdbd181c33f2ed1b31c972991882db3cf4d192569092138a7d29e973cd9debe8",
 "prompt_version": "4d-spike-4",
 "options": {
  "temperature": 0,
  "seed": 42,
  "num_ctx": 16384,
  "think": false
 },
 "prompt_eval_count": 5742,
 "eval_count": 1134,
 "wall_seconds": 184.2,
 "gen_tok_s": 9.4,
 "content": "{\"performance_reported\": {\"value\": true, \"quote\": \"The per-vessel sensitivity of FFRCT in the ITD population was 84.2% with a lower one-sided 95% CI of 75.8%. As this was above the protocol specified target goal of 65%, the first null hypothesis was rejected and FFRCT was considered to have met the sensitivity target goal. The per-vessel specificity of FFRCT in the ITD population was 84.9%. The lower one-sided 95% CI was 80.4% and was above the protocol specified target goal of 55%, therefore the second null hypothesis was rejected and FFRCT was considered to have met the specificity target goal.\"}, \"metrics\": [{\"metric\": \"sensitivity\", \"label\": \"per-vessel sensitivity\", \"context\": \"Intent To Diagnose Population\", \"setting\": \"standalone\", \"value\": 84.2, \"ci_low\": 75.8, \"ci_high\": null, \"quote\": \"The per-vessel sensitivity of FFRCT in the ITD population was 84.2% with a lower one-sided 95% CI of 75.8%.\"}, {\"metric\": \"specificity\", \"label\": \"per-vessel specificity\", \"context\": \"Intent To Diagnose Population\", \"setting\": \"standalone\", \"value\": 84.9, \"ci_low\": 80.4, \"ci_high\": null, \"quote\": \"The per-vessel specificity of FFRCT in the ITD population was 84.9%. The lower one-sided 95% CI was 80.4%.\"}, {\"metric\": \"dice\", \"label\": \"Diagnostic Accuracy\", \"context\": \"Intent to Diagnose Population\", \"setting\": \"standalone\", \"value\": 80.0, \"ci_low\": 74.4, \"ci_high\": 84.6, \"quote\": \"Diagnostic Accuracy 80.0% (74.4%‐84.6%)\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"Intent to Diagnose Population\", \"setting\": \"standalone\", \"value\": 87.8, \"ci_low\": 78.5, \"ci_high\": 93.5, \"quote\": \"Sensitivity 87.8% (78.5%‐93.5%)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"Intent to Diagnose Population\", \"setting\": \"standalone\", \"value\": 76.4, \"ci_low\": 69.3, \"ci_high\": 82.3, \"quote\": \"Specificity 76.4% (69.3%‐82.3%)\"}, {\"metric\": \"other\", \"label\": \"PPV\", \"context\": \"Intent to Diagnose Population\", \"setting\": \"standalone\", \"value\": 63.1, \"ci_low\": 53.5, \"ci_high\": 71.8, \"quote\": \"PPV 63.1% (53.5%‐71.8%)\"}, {\"metric\": \"other\", \"label\": \"NPV\", \"context\": \"Intent to Diagnose Population\", \"setting\": \"standalone\", \"value\": 93.2, \"ci_low\": 87.5, \"ci_high\": 96.4, \"quote\": \"NPV 93.2% (87.5%‐96.4%)\"}], \"study_design\": {\"value\": \"prospective\", \"quote\": \"HeartFlowNXT, a prospective, multicenter, non-randomized study, provided the clinical validation for the initial device de novo clearance, FFRCT v1.4 (DEN130025).\"}, \"sample_size\": {\"value\": null, \"quote\": null}, \"sample_unit\": \"patients\", \"multi_site\": {\"value\": true, \"quote\": \"HeartFlowNXT, a prospective, multicenter, non-randomized study, provided the clinical validation for the initial device de novo clearance, FFRCT v1.4 (DEN130025).\"}, \"demographics_disclosed\": {\"value\": null, \"quote\": null}, \"clinical_endpoint\": {\"value\": \"detection_diagnosis\", \"quote\": \"HeartFlow FFRCT is a coronary physiologic simulation software for the clinical quantitative and qualitative analysis of previously acquired Computed Tomography DICOM data for clinically stable symptomatic patients with coronary artery disease.\"}}"
}
