{
 "submission_number": "K213971",
 "model": "qwen3:14b",
 "model_digest": "bdbd181c33f2ed1b31c972991882db3cf4d192569092138a7d29e973cd9debe8",
 "prompt_version": "4d-spike-4",
 "options": {
  "temperature": 0,
  "seed": 42,
  "num_ctx": 16384,
  "think": false
 },
 "prompt_eval_count": 4850,
 "eval_count": 1265,
 "wall_seconds": 217.2,
 "gen_tok_s": 7.8,
 "content": "{\"performance_reported\": {\"value\": true, \"quote\": \"The average difference between the feature’s weekly burden estimate and reference weekly burden was 0.67%. 92.9% (260/280) of subjects had paired weekly AFib burden differences within ±5%; 95.7% (268/280) of subjects’ weekly AFib burden estimates were within +/- 10%.\"}, \"metrics\": [{\"metric\": \"sensitivity\", \"label\": \"Sensitivity\", \"context\": \"AFib History Feature\", \"setting\": \"standalone\", \"value\": 92.6, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Sensitivity Specificity AFib History Feature 92.6% 98.8%\"}, {\"metric\": \"specificity\", \"label\": \"Specificity\", \"context\": \"AFib History Feature\", \"setting\": \"standalone\", \"value\": 98.8, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Sensitivity Specificity AFib History Feature 92.6% 98.8%\"}, {\"metric\": \"sensitivity\", \"label\": \"Sensitivity\", \"context\": \"IRNF 2.0 (predicate)\", \"setting\": \"standalone\", \"value\": 85.5, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Sensitivity Specificity IRNF 2.0 (predicate) 85.5% 99.6%\"}, {\"metric\": \"specificity\", \"label\": \"Specificity\", \"context\": \"IRNF 2.0 (predicate)\", \"setting\": \"standalone\", \"value\": 99.6, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Sensitivity Specificity IRNF 2.0 (predicate) 85.5% 99.6%\"}, {\"metric\": \"sensitivity\", \"label\": \"Sensitivity\", \"context\": \"AFib History Feature\", \"setting\": \"standalone\", \"value\": 97, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Sensitivity Specificity AFib History Feature 97% 99.0%\"}, {\"metric\": \"specificity\", \"label\": \"Specificity\", \"context\": \"AFib History Feature\", \"setting\": \"standalone\", \"value\": 99.0, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Sensitivity Specificity AFib History Feature 97% 99.0%\"}, {\"metric\": \"sensitivity\", \"label\": \"Sensitivity\", \"context\": \"IRNF 2.0 (predicate)\", \"setting\": \"standalone\", \"value\": 79.6, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Sensitivity Specificity IRNF 2.0 (predicate) 79.6% 99.9%\"}, {\"metric\": \"specificity\", \"label\": \"Specificity\", \"context\": \"IRNF 2.0 (predicate)\", \"setting\": \"standalone\", \"value\": 99.9, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Sensitivity Specificity IRNF 2.0 (predicate) 79.6% 99.9%\"}], \"study_design\": {\"value\": \"retrospective\", \"quote\": \"The AFib History Feature provides users visualizations of AFib burden estimate data alongside clinically relevant lifestyle data and presents estimates of AFib burden in three different ways.\"}, \"sample_size\": {\"value\": 413, \"quote\": \"The performance of the AFib History Feature was extensively tested in a clinical study of 413 participants ages 22 and older with a mix of AFib diagnoses (paroxysmal & permanent).\"}, \"sample_unit\": \"patients\", \"multi_site\": {\"value\": null, \"quote\": null}, \"demographics_disclosed\": {\"value\": true, \"quote\": \"Age Group (years) <55 39.5% >=55 to <65 25.4% >=65 35.1% Sex Male 49.6% Female 50.4% BMI (kg/m2) <18.5 2.2% >=18.5 to <25.0 32.7% >=25.0 to <30.0 32.2% >=30.0 32.9% Race White 71.5% Black or African American 18.0% Other 10.5%\"}, \"clinical_endpoint\": {\"value\": \"detection_diagnosis\", \"quote\": \"The Atrial Fibrillation (AFib) History Feature is an over-the-counter (“OTC”) software-only mobile medical application intended for users 22 years of age and over who have a diagnosis of atrial fibrillation (AFib). The feature opportunistically analyzes pulse rate data to identify episodes of irregular heart rhythms suggestive of AFib and provides the user with a retrospective estimate of AFib burden (a measure of the amount of time spent in AFib during past Apple Watch wear).\"}}"
}
