{
 "submission_number": "K230812",
 "model": "qwen3:14b",
 "model_digest": "bdbd181c33f2ed1b31c972991882db3cf4d192569092138a7d29e973cd9debe8",
 "prompt_version": "4d-spike-4",
 "options": {
  "temperature": 0,
  "seed": 42,
  "num_ctx": 16384,
  "think": false
 },
 "prompt_eval_count": 6977,
 "eval_count": 1442,
 "wall_seconds": 306.7,
 "gen_tok_s": 7.2,
 "content": "{\"performance_reported\": {\"value\": true, \"quote\": \"Withings Scan Monitor 2.0 reached a sensitivity of 0.99 with a 95% confidence interval of [0.93, 1.0] and a specificity of 0.99 with a 95% confidence interval of [0.97, 1.0].\"}, \"metrics\": [{\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"AF/NSR only (Inconclusive and noise excluded)\", \"setting\": \"standalone\", \"value\": 0.989, \"ci_low\": 0.928, \"ci_high\": null, \"quote\": \"Sensitivity AF/NSR only [95% confidence interval lower bound] (\\\"Inconclusive\\\" and \\\"noise\\\" excluded.) 0.989 [0.928]\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"AF/NSR only (Inconclusive and noise excluded)\", \"setting\": \"standalone\", \"value\": 0.994, \"ci_low\": 0.968, \"ci_high\": null, \"quote\": \"Specificity AF/NSR only [95% confidence interval lower bound] (\\\"Inconclusive\\\" and \\\"noise\\\" excluded.) 0.994 [0.968]\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"Atrial Fibrillation /Normal Sinus Rhythm\", \"setting\": \"standalone\", \"value\": 0.73, \"ci_low\": 0.639, \"ci_high\": null, \"quote\": \"Sensitivity [95% confidence interval lower bound] 0.73 [0.639]\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"Atrial Fibrillation /Normal Sinus Rhythm\", \"setting\": \"standalone\", \"value\": 0.955, \"ci_low\": 0.914, \"ci_high\": null, \"quote\": \"Specificity [95% confidence interval lower bound] 0.955 [0.914]\"}, {\"metric\": \"accuracy\", \"label\": \"accuracy\", \"context\": \"visibility of all ECG waves\", \"setting\": \"standalone\", \"value\": 0.992, \"ci_low\": null, \"ci_high\": null, \"quote\": \"accuracies computed on the visibility of all ECG waves (P-waves, QRS complexes and T-waves) was above 0.992.\"}, {\"metric\": \"precision\", \"label\": \"precision\", \"context\": \"P-waves\", \"setting\": \"standalone\", \"value\": 0.986, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Polarity accuracy was 0.986 for P-waves\"}, {\"metric\": \"precision\", \"label\": \"precision\", \"context\": \"QRS complex\", \"setting\": \"standalone\", \"value\": 0.948, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Polarity accuracy was 0.948 for QRS complex\"}, {\"metric\": \"precision\", \"label\": \"precision\", \"context\": \"T-waves\", \"setting\": \"standalone\", \"value\": 0.911, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Polarity accuracy was 0.911 for T-waves\"}, {\"metric\": \"accuracy\", \"label\": \"accuracy\", \"context\": \"PR interval duration\", \"setting\": \"standalone\", \"value\": 20, \"ci_low\": null, \"ci_high\": null, \"quote\": \"The standard deviation of the differences of duration of PR interval and QRS width between the signals of Withings Scan Monitor 2.0 (WBSSM2) and the 12-lead gold standard ECG device was < 20 ms\"}, {\"metric\": \"accuracy\", \"label\": \"accuracy\", \"context\": \"QT interval duration\", \"setting\": \"standalone\", \"value\": 30.3, \"ci_low\": null, \"ci_high\": null, \"quote\": \"The standard deviation of differences of duration of QT intervals was 30.3 ms.\"}, {\"metric\": \"accuracy\", \"label\": \"accuracy\", \"context\": \"heart rate measurement\", \"setting\": \"standalone\", \"value\": 3.81, \"ci_low\": null, \"ci_high\": null, \"quote\": \"The standard deviation of 3.81 bpm, being below the acceptable threshold for heart rate measurements error of 10%.\"}], \"study_design\": {\"value\": \"prospective\", \"quote\": \"The clinical study was a prospective, cross-sectional, diagnostic, multicentric open-label study\"}, \"sample_size\": {\"value\": 321, \"quote\": \"274 patients were included in the present study.\"}, \"sample_unit\": \"patients\", \"multi_site\": {\"value\": true, \"quote\": \"multicentric open-label study\"}, \"demographics_disclosed\": {\"value\": true, \"quote\": \"Test Data Set 1 (n=137) Test Data Set 2 (n=262)\"}, \"clinical_endpoint\": {\"value\": \"detection_diagnosis\", \"quote\": \"The Withings Scan Monitor 2.0 is intended to record, store and transfer lead II and lead-III of a two-channel electrocardiogram (ECG). In addition, it calculates and displays leads I, aVR, aVF, aVL. The Withings Scan Monitor 2.0 also displays ECG rhythms and detects the presence of atrial fibrillation (when the monitor is prescribed or used under care of a physician).\"}}"
}
