{
 "submission_number": "K240795",
 "model": "qwen3:14b",
 "model_digest": "bdbd181c33f2ed1b31c972991882db3cf4d192569092138a7d29e973cd9debe8",
 "prompt_version": "4d-spike-4",
 "options": {
  "temperature": 0,
  "seed": 42,
  "num_ctx": 16384,
  "think": false
 },
 "prompt_eval_count": 6766,
 "eval_count": 1844,
 "wall_seconds": 362.8,
 "gen_tok_s": 7.0,
 "content": "{\"performance_reported\": {\"value\": true, \"quote\": \"The Withings ECG App demonstrated 99.7% sensitivity in classifying AFib (HR 50 -150 bpm) and 99.8% specificity in classifying sinus rhythm (HR 50-150 bpm) in classifiable recordings.\"}, \"metrics\": [{\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"AFib (HR 50 -150 bpm)\", \"setting\": \"standalone\", \"value\": 99.7, \"ci_low\": null, \"ci_high\": null, \"quote\": \"The Withings ECG App demonstrated 99.7% sensitivity in classifying AFib (HR 50 -150 bpm) and 99.8% specificity in classifying sinus rhythm (HR 50-150 bpm) in classifiable recordings.\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"sinus rhythm (HR 50-150 bpm)\", \"setting\": \"standalone\", \"value\": 99.8, \"ci_low\": null, \"ci_high\": null, \"quote\": \"The Withings ECG App demonstrated 99.7% sensitivity in classifying AFib (HR 50 -150 bpm) and 99.8% specificity in classifying sinus rhythm (HR 50-150 bpm) in classifiable recordings.\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"all age groups\", \"setting\": \"standalone\", \"value\": 99.0, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Subgroup analysis indicated sensitivity ranged from 99.0% - 100% across all age groups, and specificity ranged from 98.2% - 100%.\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"all age groups\", \"setting\": \"standalone\", \"value\": 98.2, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Subgroup analysis indicated sensitivity ranged from 99.0% - 100% across all age groups, and specificity ranged from 98.2% - 100%.\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"females\", \"setting\": \"standalone\", \"value\": 100, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Specificity and sensitivity estimates were similar for females (100% and 99.6% respectively) and for males (99.5% and 100% respectively).\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"females\", \"setting\": \"standalone\", \"value\": 99.6, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Specificity and sensitivity estimates were similar for females (100% and 99.6% respectively) and for males (99.5% and 100% respectively).\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"males\", \"setting\": \"standalone\", \"value\": 99.5, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Specificity and sensitivity estimates were similar for females (100% and 99.6% respectively) and for males (99.5% and 100% respectively).\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"males\", \"setting\": \"standalone\", \"value\": 100, \"ci_low\": null, \"ci_high\": null, \"quote\": \"Specificity and sensitivity estimates were similar for females (100% and 99.6% respectively) and for males (99.5% and 100% respectively).\"}, {\"metric\": \"precision\", \"label\": \"agreement on visibilities of the waves\", \"context\": \"P-waves\", \"setting\": \"standalone\", \"value\": 95.3, \"ci_low\": null, \"ci_high\": null, \"quote\": \"agreements on the visibilities of the waves as compared to a 12-lead reference ECG ranging from 95.3% for the P-waves to 100% for the QRS complexes and for the for T-waves\"}, {\"metric\": \"precision\", \"label\": \"agreement on visibilities of the waves\", \"context\": \"QRS complexes\", \"setting\": \"standalone\", \"value\": 100, \"ci_low\": null, \"ci_high\": null, \"quote\": \"agreements on the visibilities of the waves as compared to a 12-lead reference ECG ranging from 95.3% for the P-waves to 100% for the QRS complexes and for the for T-waves\"}, {\"metric\": \"precision\", \"label\": \"agreement on visibilities of the waves\", \"context\": \"T-waves\", \"setting\": \"standalone\", \"value\": 100, \"ci_low\": null, \"ci_high\": null, \"quote\": \"agreements on the visibilities of the waves as compared to a 12-lead reference ECG ranging from 95.3% for the P-waves to 100% for the QRS complexes and for the for T-waves\"}, {\"metric\": \"precision\", \"label\": \"agreement on polarities\", \"context\": \"T-waves\", \"setting\": \"standalone\", \"value\": 99.6, \"ci_low\": null, \"ci_high\": null, \"quote\": \"agreements on the polarities ranging from 99.6% for T-waves to 100% for P-waves.\"}, {\"metric\": \"precision\", \"label\": \"agreement on polarities\", \"context\": \"P-waves\", \"setting\": \"standalone\", \"value\": 100, \"ci_low\": null, \"ci_high\": null, \"quote\": \"agreements on the polarities ranging from 99.6% for T-waves to 100% for P-waves.\"}], \"study_design\": {\"value\": \"prospective\", \"quote\": \"The Withings ECG App’s ability to accurately classify an ECG recording into AFib and sinus rhythm was extensively tested in a pivotal, prospective, multi -center clinical trial of approximately 626 subjects\"}, \"sample_size\": {\"value\": 626, \"quote\": \"a pivotal, prospective, multi -center clinical trial of approximately 626 subjects\"}, \"sample_unit\": \"patients\", \"multi_site\": {\"value\": true, \"quote\": \"multi -center clinical trial\"}, \"demographics_disclosed\": {\"value\": true, \"quote\": \"Demographic information is summarized in Table 3.\"}, \"clinical_endpoint\": {\"value\": \"detection_diagnosis\", \"quote\": \"The Withings ECG App is a software-only device intended for use with the ScanWatch to create, record, store, transfer and display a single channel electrocardiogram (ECG) similar to a Lead I ECG. The Withings ECG App determines the presence of atrial fibrillation (AFib), sinus rhythm and high heart rate (no signs of AF with heart rate 100-150 bpm) on a classifiable waveform.\"}}"
}
