{
 "submission_number": "K250151",
 "model": "qwen3:14b",
 "model_digest": "bdbd181c33f2ed1b31c972991882db3cf4d192569092138a7d29e973cd9debe8",
 "prompt_version": "4d-spike-4",
 "options": {
  "temperature": 0,
  "seed": 42,
  "num_ctx": 16384,
  "think": false
 },
 "prompt_eval_count": 6280,
 "eval_count": 4250,
 "wall_seconds": 688.9,
 "gen_tok_s": 7.1,
 "content": "{\"performance_reported\": {\"value\": true, \"quote\": \"When tested on a total of 1647 patients, Us2.ca was able to generate a confident prediction for 1434 patients (CA group: 574 patients; Controls group: 860 patients), in which Us2.ca performed with a sensitivity of 86.9% (95% CI: 84.2%-89.7%) and specificity of 87.4% (95% CI: 85.2%-89.7%).\"}, \"metrics\": [{\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"overall\", \"setting\": \"standalone\", \"value\": 86.9, \"ci_low\": 84.2, \"ci_high\": 89.7, \"quote\": \"performed with a sensitivity of 86.9% (95% CI: 84.2%-89.7%) and specificity of 87.4% (95% CI: 85.2%-89.7%).\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"overall\", \"setting\": \"standalone\", \"value\": 87.4, \"ci_low\": 85.2, \"ci_high\": 89.7, \"quote\": \"performed with a sensitivity of 86.9% (95% CI: 84.2%-89.7%) and specificity of 87.4% (95% CI: 85.2%-89.7%).\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"<65 years\", \"setting\": \"standalone\", \"value\": 78.02, \"ci_low\": 69.51, \"ci_high\": 86.53, \"quote\": \"Age <65 years 78.02(69.51, 86.53) 88.63(85.27, 91.99)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"<65 years\", \"setting\": \"standalone\", \"value\": 88.63, \"ci_low\": 85.27, \"ci_high\": 91.99, \"quote\": \"Age <65 years 78.02(69.51, 86.53) 88.63(85.27, 91.99)\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \">=65 years\", \"setting\": \"standalone\", \"value\": 88.7, \"ci_low\": 85.87, \"ci_high\": 91.54, \"quote\": \">= 65 years 88.7(85.87, 91.54) 86.58(83.63, 89.52)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \">=65 years\", \"setting\": \"standalone\", \"value\": 86.58, \"ci_low\": 83.63, \"ci_high\": 89.52, \"quote\": \">= 65 years 88.7(85.87, 91.54) 86.58(83.63, 89.52)\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"female\", \"setting\": \"standalone\", \"value\": 85.61, \"ci_low\": 79.62, \"ci_high\": 91.59, \"quote\": \"Gender Female 85.61(79.62, 91.59) 87.83(84.15, 91.5)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"female\", \"setting\": \"standalone\", \"value\": 87.83, \"ci_low\": 84.15, \"ci_high\": 91.5, \"quote\": \"Gender Female 85.61(79.62, 91.59) 87.83(84.15, 91.5)\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"male\", \"setting\": \"standalone\", \"value\": 87.41, \"ci_low\": 84.3, \"ci_high\": 90.52, \"quote\": \"Gender Male 87.41(84.3, 90.52) 87.21(84.43, 89.99)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"male\", \"setting\": \"standalone\", \"value\": 87.21, \"ci_low\": 84.43, \"ci_high\": 89.99, \"quote\": \"Gender Male 87.41(84.3, 90.52) 87.21(84.43, 89.99)\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"asian\", \"setting\": \"standalone\", \"value\": 92.31, \"ci_low\": 88.13, \"ci_high\": 96.49, \"quote\": \"Race Asian 92.31(88.13, 96.49) 85.29(80.43, 90.15)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"asian\", \"setting\": \"standalone\", \"value\": 85.29, \"ci_low\": 80.43, \"ci_high\": 90.15, \"quote\": \"Race Asian 92.31(88.13, 96.49) 85.29(80.43, 90.15)\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"african american\", \"setting\": \"standalone\", \"value\": 85.38, \"ci_low\": 80.62, \"ci_high\": 90.13, \"quote\": \"Race African American 85.38(80.62, 90.13) 87.5(83.57, 91.43)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"african american\", \"setting\": \"standalone\", \"value\": 87.5, \"ci_low\": 83.57, \"ci_high\": 91.43, \"quote\": \"Race African American 85.38(80.62, 90.13) 87.5(83.57, 91.43)\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"hispanic or latino\", \"setting\": \"standalone\", \"value\": 100, \"ci_low\": 100, \"ci_high\": 100, \"quote\": \"Race Hispanic or Latino 100(100, 100) -\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"hispanic or latino\", \"setting\": \"standalone\", \"value\": 0, \"ci_low\": 0, \"ci_high\": 0, \"quote\": \"Race Hispanic or Latino 100(100, 100) -\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"white\", \"setting\": \"standalone\", \"value\": 83.7, \"ci_low\": 78.36, \"ci_high\": 89.03, \"quote\": \"Race White 83.7(78.36, 89.03) 88.73(85.4, 92.06)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"white\", \"setting\": \"standalone\", \"value\": 88.73, \"ci_low\": 85.4, \"ci_high\": 92.06, \"quote\": \"Race White 83.7(78.36, 89.03) 88.73(85.4, 92.06)\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"others\", \"setting\": \"standalone\", \"value\": 83.33, \"ci_low\": 53.51, \"ci_high\": 113.15, \"quote\": \"Race Others 83.33(53.51, 113.15) 90.91(73.92, 100)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"others\", \"setting\": \"standalone\", \"value\": 90.91, \"ci_low\": 73.92, \"ci_high\": 100, \"quote\": \"Race Others 83.33(53.51, 113.15) 90.91(73.92, 100)\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"philips\", \"setting\": \"standalone\", \"value\": 84.17, \"ci_low\": 80.58, \"ci_high\": 87.76, \"quote\": \"Vendor Philips 84.17(80.58, 87.76) 88.42(85.31, 91.54)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"philips\", \"setting\": \"standalone\", \"value\": 88.42, \"ci_low\": 85.31, \"ci_high\": 91.54, \"quote\": \"Vendor Philips 84.17(80.58, 87.76) 88.42(85.31, 91.54)\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"ge\", \"setting\": \"standalone\", \"value\": 93.14, \"ci_low\": 89.4, \"ci_high\": 96.89, \"quote\": \"Vendor GE 93.14(89.4, 96.89) 86.41(83.24, 89.58)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"ge\", \"setting\": \"standalone\", \"value\": 86.41, \"ci_low\": 83.24, \"ci_high\": 89.58, \"quote\": \"Vendor GE 93.14(89.4, 96.89) 86.41(83.24, 89.58)\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"center 1\", \"setting\": \"standalone\", \"value\": 86.55, \"ci_low\": 82.63, \"ci_high\": 90.48, \"quote\": \"Data Source Center 1 86.55(82.63, 90.48) 87.91(85.25, 90.57)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"center 1\", \"setting\": \"standalone\", \"value\": 87.91, \"ci_low\": 85.25, \"ci_high\": 90.57, \"quote\": \"Data Source Center 1 86.55(82.63, 90.48) 87.91(85.25, 90.57)\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"center 2\", \"setting\": \"standalone\", \"value\": 78.21, \"ci_low\": 69.04, \"ci_high\": 87.37, \"quote\": \"Data Source Center 2 78.21(69.04, 87.37) 92.11(83.53, 100)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"center 2\", \"setting\": \"standalone\", \"value\": 92.11, \"ci_low\": 83.53, \"ci_high\": 100, \"quote\": \"Data Source Center 2 78.21(69.04, 87.37) 92.11(83.53, 100)\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"center 3\", \"setting\": \"standalone\", \"value\": 86.27, \"ci_low\": 76.83, \"ci_high\": 95.72, \"quote\": \"Data Source Center 3 86.27(76.83, 95.72) 86.67(76.73, 96.6)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"center 3\", \"setting\": \"standalone\", \"value\": 86.67, \"ci_low\": 76.73, \"ci_high\": 96.6, \"quote\": \"Data Source Center 3 86.27(76.83, 95.72) 86.67(76.73, 96.6)\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"center 4\", \"setting\": \"standalone\", \"value\": 92.26, \"ci_low\": 88.05, \"ci_high\": 96.47, \"quote\": \"Data Source Center 4 92.26(88.05, 96.47) 85.35(80.43, 90.28)\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"center 4\", \"setting\": \"standalone\", \"value\": 85.35, \"ci_low\": 80.43, \"ci_high\": 90.28, \"quote\": \"Data Source Center 4 92.26(88.05, 96.47) 85.35(80.43, 90.28)\"}], \"study_design\": {\"value\": \"retrospective\", \"quote\": \"Us2.ca device performance was evaluated in accordance to a retrospective case-control study across various sites in the USA and Japan.\"}, \"sample_size\": {\"value\": 1647, \"quote\": \"When tested on a total of 1647 patients, Us2.ca was able to generate a confident prediction for 1434 patients (CA group: 574 patients; Controls group: 860 patients),\"}, \"sample_unit\": \"patients\", \"multi_site\": {\"value\": true, \"quote\": \"Us2.ca device performance was evaluated in accordance to a retrospective case-control study across various sites in the USA and Japan.\"}, \"demographics_disclosed\": {\"value\": true, \"quote\": \"Summary Demographic Data: Clinical Characteristic Training Data (N=4371) Testing Data (N=1647) CA Cases (N=2241) Control Cases (N=2130) CA Cases (N=664) Control Cases (N=983) Age, years, n (%) <=50 48 (2.1%) 487 (22.9%) 23 (3.5%) 143 (14.5%)\"}, \"clinical_endpoint\": {\"value\": \"detection_diagnosis\", \"quote\": \"Us2.ca processes acquired transthoracic cardiac ultrasound images to support qualified cardiologists, sonographers, or other licensed professional healthcare practitioners in their diagnosis of cardiac amyloidosis.\"}}"
}
