{
 "submission_number": "K251494",
 "model": "qwen3:14b",
 "model_digest": "bdbd181c33f2ed1b31c972991882db3cf4d192569092138a7d29e973cd9debe8",
 "prompt_version": "4d-spike-4",
 "options": {
  "temperature": 0,
  "seed": 42,
  "num_ctx": 16384,
  "think": false
 },
 "prompt_eval_count": 6205,
 "eval_count": 2455,
 "wall_seconds": 434.0,
 "gen_tok_s": 7.1,
 "content": "{\"performance_reported\": {\"value\": true, \"quote\": \"The following tables demonstrate the results of the primary performance analyses (Structural Murmur Classification and Heart Sound Timing).\"}, \"metrics\": [{\"metric\": \"sensitivity\", \"label\": \"Structural Murmur Classification\", \"context\": \"All Ages\", \"setting\": \"standalone\", \"value\": 83.4, \"ci_low\": 80.2, \"ci_high\": 86.6, \"quote\": \"Sensitivity (%) Specificity (%) EFAST EFAST Structural Murmur Classification 83.4 (95% CI: 80.2 - 86.6) 86.0 (95% CI: 82.2 - 89.8)\"}, {\"metric\": \"specificity\", \"label\": \"Structural Murmur Classification\", \"context\": \"All Ages\", \"setting\": \"standalone\", \"value\": 86.0, \"ci_low\": 82.2, \"ci_high\": 89.8, \"quote\": \"Sensitivity (%) Specificity (%) EFAST EFAST Structural Murmur Classification 83.4 (95% CI: 80.2 - 86.6) 86.0 (95% CI: 82.2 - 89.8)\"}, {\"metric\": \"sensitivity\", \"label\": \"Structural Murmur Classification\", \"context\": \"Pediatric (<18)\", \"setting\": \"standalone\", \"value\": 85.9, \"ci_low\": 81.3, \"ci_high\": 90.5, \"quote\": \"Age Group (Years) Sensitivity (%) Specificity (%) Pediatric (<18) 85.9 (95% CI: 81.3 - 90.5) 76.0 (95% CI: 68.7 - 83.4)\"}, {\"metric\": \"specificity\", \"label\": \"Structural Murmur Classification\", \"context\": \"Pediatric (<18)\", \"setting\": \"standalone\", \"value\": 76.0, \"ci_low\": 68.7, \"ci_high\": 83.4, \"quote\": \"Age Group (Years) Sensitivity (%) Specificity (%) Pediatric (<18) 85.9 (95% CI: 81.3 - 90.5) 76.0 (95% CI: 68.7 - 83.4)\"}, {\"metric\": \"sensitivity\", \"label\": \"Structural Murmur Classification\", \"context\": \"All Adults (18+)\", \"setting\": \"standalone\", \"value\": 81.7, \"ci_low\": 77.5, \"ci_high\": 86.0, \"quote\": \"Age Group (Years) Sensitivity (%) Specificity (%) All Adults (18+) 81.7 (95% CI: 77.5 - 86.0) 93.9 (95% CI: 90.6 - 97.1)\"}, {\"metric\": \"specificity\", \"label\": \"Structural Murmur Classification\", \"context\": \"All Adults (18+)\", \"setting\": \"standalone\", \"value\": 93.9, \"ci_low\": 90.6, \"ci_high\": 97.1, \"quote\": \"Age Group (Years) Sensitivity (%) Specificity (%) All Adults (18+) 81.7 (95% CI: 77.5 - 86.0) 93.9 (95% CI: 90.6 - 97.1)\"}, {\"metric\": \"sensitivity\", \"label\": \"Structural Murmur Classification\", \"context\": \"Adults 60+\", \"setting\": \"standalone\", \"value\": 82.2, \"ci_low\": 77.7, \"ci_high\": 86.8, \"quote\": \"Age Group (Years) Sensitivity (%) Specificity (%) Adults 60+ 82.2 (95% CI: 77.7 - 86.8) 90.9 (95% CI: 86.1 - 95.7)\"}, {\"metric\": \"specificity\", \"label\": \"Structural Murmur Classification\", \"context\": \"Adults 60+\", \"setting\": \"standalone\", \"value\": 90.9, \"ci_low\": 86.1, \"ci_high\": 95.7, \"quote\": \"Age Group (Years) Sensitivity (%) Specificity (%) Adults 60+ 82.2 (95% CI: 77.7 - 86.8) 90.9 (95% CI: 86.1 - 95.7)\"}, {\"metric\": \"sensitivity\", \"label\": \"S1 Detection\", \"context\": \"Heart Sound Timing\", \"setting\": \"standalone\", \"value\": 98.58, \"ci_low\": 97.21, \"ci_high\": 99.38, \"quote\": \"Heart Sound Timing Sensitivity (%) PPV (%) EFAST EFAST S1 Detection 98.58 (95% CI:97.21-99.38) 93.27 (95% CI: 90.94-95.15)\"}, {\"metric\": \"ppv\", \"label\": \"S1 Detection\", \"context\": \"Heart Sound Timing\", \"setting\": \"standalone\", \"value\": 93.27, \"ci_low\": 90.94, \"ci_high\": 95.15, \"quote\": \"Heart Sound Timing Sensitivity (%) PPV (%) EFAST EFAST S1 Detection 98.58 (95% CI:97.21-99.38) 93.27 (95% CI: 90.94-95.15)\"}, {\"metric\": \"sensitivity\", \"label\": \"S2 Detection\", \"context\": \"Heart Sound Timing\", \"setting\": \"standalone\", \"value\": 94.81, \"ci_low\": 92.59, \"ci_high\": 96.53, \"quote\": \"Heart Sound Timing Sensitivity (%) PPV (%) EFAST EFAST S2 Detection 94.81 (95% CI: 92.59-96.53) 94.29 (95% CI: 91.99-96.09)\"}, {\"metric\": \"ppv\", \"label\": \"S2 Detection\", \"context\": \"Heart Sound Timing\", \"setting\": \"standalone\", \"value\": 94.29, \"ci_low\": 91.99, \"ci_high\": 96.09, \"quote\": \"Heart Sound Timing Sensitivity (%) PPV (%) EFAST EFAST S2 Detection 94.81 (95% CI: 92.59-96.53) 94.29 (95% CI: 91.99-96.09)\"}, {\"metric\": \"sensitivity\", \"label\": \"Atrial Fibrillation Detection\", \"context\": \"ECG Rhythm Classification\", \"setting\": \"standalone\", \"value\": 94.7, \"ci_low\": 91.5, \"ci_high\": 97.8, \"quote\": \"Overall Sensitivity (%) Overall Specificity (%) EFAST EFAST Atrial Fibrillation Detection 94.7 (95% CI: 91.5 - 97.8) 94.1 (95% CI: 92.1 - 96.1)\"}, {\"metric\": \"specificity\", \"label\": \"Atrial Fibrillation Detection\", \"context\": \"ECG Rhythm Classification\", \"setting\": \"standalone\", \"value\": 94.1, \"ci_low\": 92.1, \"ci_high\": 96.1, \"quote\": \"Overall Sensitivity (%) Overall Specificity (%) EFAST EFAST Atrial Fibrillation Detection 94.7 (95% CI: 91.5 - 97.8) 94.1 (95% CI: 92.1 - 96.1)\"}], \"study_design\": {\"value\": \"retrospective\", \"quote\": \"A retrospective study of de-identified data was conducted with the EFAST algorithms to evaluate the structural murmur classification performance.\"}, \"sample_size\": {\"value\": 2460, \"quote\": \"Three sites within the US (n = 2) and Canada (n = 1) contributed data for 2,460 unique heart sound recordings from 615 unique subjects.\"}, \"sample_unit\": \"recordings\", \"multi_site\": {\"value\": true, \"quote\": \"Three sites within the US (n = 2) and Canada (n = 1) contributed data for 2,460 unique heart sound recordings from 615 unique subjects.\"}, \"demographics_disclosed\": {\"value\": true, \"quote\": \"Race was documented for 458 (74.5%) patients and of that subset, the majority was White (412 [90.0%]), followed by Black or African American (22 [4.8%]), Other (15 [3.3%]), Asian (6 [1.3%], Native Hawaiian or Other Pacific Islander (2 [<1%]), and American Indian or Alaska Native (1 [<1%]) and therefore representative of the intended use population.\"}, \"clinical_endpoint\": {\"value\": \"detection_diagnosis\", \"quote\": \"The Eko Foundation Analysis Software with Transformers (EFAST) is intended to support healthcare professionals in the evaluation of patients’ heart sounds and electrocardiograms (ECGs). The software calculates heart rate, detects the presence of murmurs associated with Structural Heart Disease, and determines murmur timing, including the timing of S1, S2 heart sounds. When ECG is available, the software detects the presence of atrial fibrillation and normal sinus rhythm.\"}}"
}
