{
 "submission_number": "K260332",
 "model": "qwen3:14b",
 "model_digest": "bdbd181c33f2ed1b31c972991882db3cf4d192569092138a7d29e973cd9debe8",
 "prompt_version": "4d-spike-4",
 "options": {
  "temperature": 0,
  "seed": 42,
  "num_ctx": 16384,
  "think": false
 },
 "prompt_eval_count": 4372,
 "eval_count": 2508,
 "wall_seconds": 384.2,
 "gen_tok_s": 7.4,
 "content": "{\"performance_reported\": {\"value\": true, \"quote\": \"Sensitivity, specificity, positive predictive value (PPV), and negative predictive value (NPV) with 95% confidence intervals were computed across the full external validation cohort for both the composite structural heart disease (SHD) output and each of the six sub-label outputs.\"}, \"metrics\": [{\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"composite SHD output\", \"setting\": \"standalone\", \"value\": 73.7, \"ci_low\": 73.2, \"ci_high\": 74.1, \"quote\": \"EchoNext achieved a sensitivity of 73.7% (95% confidence interval: 73.2-74.1%) and a specificity of 75.2% (74.9-75.5%) in detecting SHD in the external validation.\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"composite SHD output\", \"setting\": \"standalone\", \"value\": 75.2, \"ci_low\": 74.9, \"ci_high\": 75.5, \"quote\": \"EchoNext achieved a sensitivity of 73.7% (95% confidence interval: 73.2-74.1%) and a specificity of 75.2% (74.9-75.5%) in detecting SHD in the external validation.\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"Left Ventricular Systolic Dysfunction\", \"setting\": \"standalone\", \"value\": 80.1, \"ci_low\": 79.4, \"ci_high\": 80.9, \"quote\": \"Left Ventricular Systolic Dysfunction 80.1 (79.4-80.9) 80.4 (80.1-80.6) 34.8 (34.2-35.3) 97.0 (96.9-97.2) 11.3%\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"Left Ventricular Systolic Dysfunction\", \"setting\": \"standalone\", \"value\": 80.4, \"ci_low\": 80.1, \"ci_high\": 80.6, \"quote\": \"Left Ventricular Systolic Dysfunction 80.1 (79.4-80.9) 80.4 (80.1-80.6) 34.8 (34.2-35.3) 97.0 (96.9-97.2) 11.3%\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"Right Ventricular Systolic Dysfunction\", \"setting\": \"standalone\", \"value\": 76.8, \"ci_low\": 75.3, \"ci_high\": 78.3, \"quote\": \"Right Ventricular Systolic Dysfunction 76.8 (75.3-78.3) 82.5 (82.3-82.7) 12.1 (11.6-12.5) 99.2 (99.1-99.2) 3.0%\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"Right Ventricular Systolic Dysfunction\", \"setting\": \"standalone\", \"value\": 82.5, \"ci_low\": 82.3, \"ci_high\": 82.7, \"quote\": \"Right Ventricular Systolic Dysfunction 76.8 (75.3-78.3) 82.5 (82.3-82.7) 12.1 (11.6-12.5) 99.2 (99.1-99.2) 3.0%\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"Aortic Stenosis\", \"setting\": \"standalone\", \"value\": 54.9, \"ci_low\": 53.4, \"ci_high\": 56.3, \"quote\": \"Aortic Stenosis 54.9 (53.4-56.3) 80.1 (79.8-80.3) 11.8 (11.4-12.3) 97.4 (97.3-97.5) 4.5%\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"Aortic Stenosis\", \"setting\": \"standalone\", \"value\": 80.1, \"ci_low\": 79.8, \"ci_high\": 80.3, \"quote\": \"Aortic Stenosis 54.9 (53.4-56.3) 80.1 (79.8-80.3) 11.8 (11.4-12.3) 97.4 (97.3-97.5) 4.5%\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"Valvular Regurgitation\", \"setting\": \"standalone\", \"value\": 58.2, \"ci_low\": 57.5, \"ci_high\": 59.0, \"quote\": \"Valvular Regurgitation 58.2 (57.5-59.0) 83.9 (83.7-84.2) 42.2 (41.6-42.9) 91.2 (91.0-91.4) 16.4%\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"Valvular Regurgitation\", \"setting\": \"standalone\", \"value\": 83.9, \"ci_low\": 83.7, \"ci_high\": 84.2, \"quote\": \"Valvular Regurgitation 58.2 (57.5-59.0) 83.9 (83.7-84.2) 42.2 (41.6-42.9) 91.2 (91.0-91.4) 16.4%\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"Pulmonary Hypertension\", \"setting\": \"standalone\", \"value\": 64.1, \"ci_low\": 63.1, \"ci_high\": 65.1, \"quote\": \"Pulmonary Hypertension 64.1 (63.1-65.1) 81.1 (80.8-81.4) 25.3 (24.8-25.9) 95.9 (95.8-96.0) 8.9%\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"Pulmonary Hypertension\", \"setting\": \"standalone\", \"value\": 81.1, \"ci_low\": 80.8, \"ci_high\": 81.4, \"quote\": \"Pulmonary Hypertension 64.1 (63.1-65.1) 81.1 (80.8-81.4) 25.3 (24.8-25.9) 95.9 (95.8-96.0) 8.9%\"}, {\"metric\": \"sensitivity\", \"label\": \"sensitivity\", \"context\": \"Left Ventricular Hypertrophy\", \"setting\": \"standalone\", \"value\": 48.2, \"ci_low\": 46.9, \"ci_high\": 49.4, \"quote\": \"Left Ventricular Hypertrophy 48.2 (46.9-49.4) 81.3 (81.1-81.6) 14.2 (13.8-14.7) 96.2 (96.0-96.3) 5.9%\"}, {\"metric\": \"specificity\", \"label\": \"specificity\", \"context\": \"Left Ventricular Hypertrophy\", \"setting\": \"standalone\", \"value\": 81.3, \"ci_low\": 81.1, \"ci_high\": 81.6, \"quote\": \"Left Ventricular Hypertrophy 48.2 (46.9-49.4) 81.3 (81.1-81.6) 14.2 (13.8-14.7) 96.2 (96.0-96.3) 5.9%\"}], \"study_design\": {\"value\": \"retrospective\", \"quote\": \"EchoNext was validated based on a retrospective, multicenter evaluation designed to assess performance in a real-world clinical setting.\"}, \"sample_size\": {\"value\": 102219, \"quote\": \"The analysis uses a large dataset comprising 102,219 unique consecutive patients, with one ECG per patient, drawn from four geographically distinct health systems in the United States and Canada.\"}, \"sample_unit\": \"patients\", \"multi_site\": {\"value\": true, \"quote\": \"The analysis uses a large dataset comprising 102,219 unique consecutive patients, with one ECG per patient, drawn from four geographically distinct health systems in the United States and Canada.\"}, \"demographics_disclosed\": {\"value\": true, \"quote\": \"Race/ethnicity: 41.4% White, 17.4% Asian, 10.8% Hispanic, and 6.1% Black. SHD prevalence was 34.8% (35,548 / 102,219).\"}, \"clinical_endpoint\": {\"value\": \"detection_diagnosis\", \"quote\": \"EchoNext is intended to be used in parallel to the standard of care to analyze recordings of 12-lead ECG made on compatible ECG devices.\"}}"
}
