{
  "submission_number": "K092116",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf9/K092116.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf9/K092116.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "4d7050e217579925b3fac494463470ecc0b406e44c8a6ab3d80f243f69e800cb",
  "byte_count": 204542,
  "page_count": 7,
  "page_texts": [
    "Medica Corporation Page 1 of 4\n5 10(k) Submission K092 116\n510(k) Summary\nI. Device Name and Classification\nTrade or Proprietary Name: EasyCell\nCommon or Usual Name: Automated Cell-Locating Device MAY 1 2 2010\nProduct Code: JOY\nProduct Classification: Class 2\nReview Panel; Hematology\nRegulation Number: 21CFR864.5260\n2. Description of the Device\nThe EasyCell automatically locates and presents images of blood cells on peripheral\nsmears. The operator reviews the suggested classification of each white cell according to\ntype and may manually change the suggested classification of any cell. The operator can\ncharacterize red cell morphology and estimate platelets based on observed images. The\nEasyCell is intended to be used by skilled operators, trained in the use of the device and\nin the identification of blood cells.\n3. Substantial Equivalency\nThe EasyCell is substantially equivalent to the CellaVision DM96 Automatic Hematology\nAnalyzer.\nPredicate Device Information\nManufacturer: CellaVision AB, Lund, Sweden\nProduct: CeliaVision DM96 Automatic Hematology Analyzer\n5 10O(k) number: K033840\n4. Intended Use\nThe EasyCell is intended to locate and display images of white cells, red cells, and platelets\nacquired from fixed and stained peripheral blood smears and assists a qualified technologist in\nconducting a WBC differential, RBC morphology evaluation, and platelet estimate using those\nimages. For in vitro diagnostic use only. For professional use only.",
    "Medica Corporation Page 2 of 4\n5 10(k) Submission K092 116\nCharacteristic Predicate Device EasyCell Equivalent\nThe EasyCell is intended to locate and display\nimages of white cells, red cells, and platelets\nAutomated cell-locating device for cell- acquired from fixed and stained peripheral blood\nIntended use location, and identification, for in-vitro smears and assists a qualified technologist in\nuse. Verification of results by human conducting a WBC differential, RBC morphology\noperator. evaluation, and platelet estimate using those\nimages. For in vitro diagnostic use only. For\nprofessional use only.\nSample type Stained blood film on glass slides of Stained blood film on glass slides of peripheral\nperipheral whole blood, whole blood.\nSample Romnanowsky stain Romanowsky stain\nCells are located/counted by moving Cells are located/counted by moving according to\naccording to the battlement track pattern. the bafflement track pattern. Cell images are\n/ Isis Cell images are analyzed using standard analyzed using standard mathematical methods,\n1 _.nique: mathematical methods, including including deterministic artificial neural networks\ndeterministic artificial neural networks (ANN's) trained to distinguish between classes of\nWhite Blood (ANN's) trained to distinguish between white blood cells.\nCells classes of white blood cells. The cell images are pre-classified and the\nThe cell images are pre-classified and the operator reviews the suggested\noperator verifies the suggested classification, and accepts or reclassifies the\nclassification by accepting or reclassifying images.\nRed Blood The device presents an overview image. The device presents a series of images.\nRedlood The reviewer characterizes red blood cell The reviewer characterizes red blood cell\nCells ~morphology from the image. morphology from the images.\nThe device presents an overview image. Thdeiepsntasresoimg.\nThe reviewers manually count and estimate The reviewpersemnualycon a ndeie estimates th\nPlatelets the platelet concentration from the plThelretiwrmnal connrain nrmth iagdestaccording\noverview image according to a paee ocnrto rmteiae codn\nstandardized procedure. to a procedure in the Operator's Manual.",
    "Medica Corporation Page 3 of 4\n5 1 0(k) Submission K0921 16\n5. Performance Characteristics\nMethod Comparison\nA Method Comparison was conducted to compare the Easydell using Examiner Review (the\nTest Method) to the Reference Method. The Reference Method is a manual differential\nmicroscopic examination of the peripheral blood slides by a trained technologist. A total of 304\nspecimens were collected and analyzed at three sites. 155 specimens were from normal (healthy)\nsubjects and 149 were from subjects with specific disease conditions (see Table I and Table 3).\nSlides were prepared from each specimen. The slides were randomly selected, blinded and read\nby two technologists at each site.\nTable 1\nCorrelation between Reference Method and Test Method\nCell TypeCorrelationSlpInect\nCell Type Coefficient (r) SlpInect\nNeutrophil 0.99 1.00 0.39\nLymphocyte 0.98 1.00 0.88\nMonocyte 0.93 0.85 0.59\nEosinophil 0.97 0.95 0.066\nSensitivity and Specificity\nThe number of normal and abnormal slides determnined by each method was compared to\ndetermine the clinical sensitivity and specificity of the EasyCell.\nTable 2\nMorphological Distributional Overall\nEfficiency (% agreement) 82% I 89% I 84%\nSensitivity 84% 92% 91%\nSpecificity 82% 87% 72%\nPlatelet Estimate Accuracy\nPlatelet counts were estimated by each method as decreased, normnal, or increased; and a\ncorresponding value of 1, 2, or 3 was entered in the database. A Cohen's kappa statistic was\ncalculated to demonstrate the agreement between the Test Method and the Reference Method for\neach technologist. The data show a good agreement between platelet estimates using the\nReference Method and using the Test Method.\nRed Blood Cell Morphology Accuracy\nFor each slide, the technologists classified the red blood cells according to morphology. This was\ndone for both methods. The results showed >90% agreement between methods.",
    "Medica Corporation Page 4 of 4\n5 10(k) Submission K092 116\nBetween Run Precision\n20 slides were made from one normal patient sample at each site. Each slide was labeled. Each\nday for 20 days a slide was chosen at random and a 200-cell differential count was made using\nboth the Reference Method and the Test Method. The results show the Test Method has\nequivalent precision to the Reference Method.\n100 vs 200 Total Cell Count\nIn order to confirm the equivalence of total cell counts of 1 00 and 200 cells, data from three sites\nwere compared. 304 slides were evaluated using a total count of 1 00 cells.\nThe 100 cell results were compared to the 200 cell count Reference Method results. The data\nshowed good correlation between the Reference method and the 1 00-cell counts.\nTable 3\nCorrelation between Reference Method and Test Method by Cell Type\nCorrelation\nCell Type Coefficient (r) Slope Intercept\nNeutrophil 0.96 0.99 -0.15\nLymphocyte 0.95 1.00 0.73\nMonocyte 0.83 0.83 0.72\nEosinophil 0.93 0.99 -0.01\nTable 4\nComparison of Test Method to Reference Method Results (200 vs 100 cells)\nTest method Test Method\n(200 cells) (100 cells)\nEfficiency (% agreement) 84% 83%\nSensitivity 91% 90%\nSpecificity 72% 70%",
    "DEPARTMENT OF HEALTH & HUMAN SERVICES\n44, ~ ~~~~~~~~~~~~~~~~~~~~~Food and Drug Administration\n10903 New Hampshire Avenue\nDocument Mail Center - W066-0609\nSilver Spring, MD 20993-0002\nMedica Corporation\nd/o Ms. Fran White\nRegulatory Consultant\n163 Cabot Street\nBeverly, MA 01915 MAY 1 2 2010\nRe: k092116\nTrade/Device Name: EasyCell Cell Locator\nRegulation Number: 21 CFR §864.5260\nRegulation Name: Automated Cell-Locating Device\nRegulatory Class: Class II\nProduct Code: JOY\nDated: March 24, 2010\nReceived: April 28, 2010\nDear Ms. White:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration.\nIf your device is classified (see above) into class H1 (Special Controls), it may be subject to such\nadditional controls. Existing major regulations affecting your device can be found in Title 21,\nCode of Federal Regulations (CFR), Parts 800 to 895. In addition, FDA may publish further\nannouncements concerning your device in the Federal Reaister.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Parts 801 and 809); medical device reporting (reporting of\nmedical device-related adverse events) (21 CFR 803); and good manufacturing practice\nrequirements as set forth in the quality systems (QS) regulation (21 CFR Part 820). This letter\nwill allow you to begin marketing your device as described in your Section 5 10(k) premarket",
    "Page 2 - Ms. Fran White\nnotification. The FDA finding of substantial equivalence of your device to a legally marketed\npredicate device results in a classification for your device and thus, permits your device to\nproceed to the market.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Parts 801 and\n809), please contact the Office of In Vitro Diagnostic Device Evaluation and Safety at (301) 796-\n5450. Also, please note the regulation entitled, \"Misbranding by reference to premarket\nnotification\" (21 CFR Part 807.97). For questions regarding the reporting of adverse events\nunder the MDR regulation (21 CFR Part 803), please go to\nlittp:L/www.fdia.gov/MedicalDevices/Safcty/ReportaProblem/default.hitrn for the CDRH's Office\nof Surveillance and Biomnetrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhittp://www.fcla.2~ov/cdrh/industrv/support/iinclex.htinl.\nSincerely yours,\nMaria M. Chan, Ph.D\nDirector\nDivision of Immunology and Hematology Devices\nOffice of In Vitro Diagnostic Device Evaluation and Safety\nCenter for Devices and Radiological Health\nEnclosure",
    "Medica Corporation Page 47 of 48\n510(k) Submnission - K0921 16\nRequest for Additional Information\nIndications for Use\nIndications for Use\n510(k) Number (if known): K0921 16\nDevice Name: EasyCell Cell Locator\nIndications for Use: The EasyCell is intended to locate and display images of white cells, red\ncells, and platelets acquired from fixed and stained peripheral blood smears\nand assists a qualified technologist in conducting a WBC differential, RBC\nmorphology evaluation, and platelet estimate using (hose images.\nFor in vitro diagnostic use only. For professional use only.\nPrescription Use XAN/ROeThConrUs\n(Part 21 CFR 801 ubpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE OF NEEDED)\nConcurrence of CDRH, Office of In Vitro Diagnostic Device Evaluation and Safety (OIVD)\nDivision Sign-Off\nOffice of In Vitro Diagnostic Device\nEvaluation and Safety\n5 10(k) 6&''\nI of 1\nCONFIDENTIAL"
  ],
  "page_char_counts": [
    1253,
    1892,
    1591,
    1004,
    2115,
    1149,
    789
  ],
  "text_class": "text",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-10T21:57:11.685730",
  "ingested_at": "2026-10-10T21:57:09",
  "source_snapshot_id": "4d7050e217579925"
}
