{
  "submission_number": "K141480",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf14/K141480.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf14/K141480.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "15b04050a33c0dad63d22d527a9996018637cf48cc84ec03446187f0fed4a2e1",
  "byte_count": 143202,
  "page_count": 8,
  "page_texts": [
    "DEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\n__________________________________________________________________________________________________________________________\nFood and Drug Administration\n10903 New Hampshire Avenue\nDocument Control Center – WO66-G609\nSilver Spring, MD 20993-0002\nAugust 22, 2014\nCircle Cardiovascular Imaging Inc\nƏ\u00036KLUDQWKD\u00036DPDUDSSXOL\nVP- Regulatory Affairs and Quality Assurance\n815 8th Avenue SW Suit 250\nCALGARY, CA T2P 3P2\nCANADA\nRe: K141480\nTrade/Device Name: cvi42\nRegulation Number: 21 CFR 892.2050\nRegulation Name: Picture Archiving and Communications System\nRegulatory Class: II\nProduct Code: LLZ\nDated: August 01, 2014\nReceived: August 04, 2014\nDear Mr. Samarappuli:\nWe have reviewed your Section 510(k) premarket notification of intent to market the device \nreferenced above and have determined the device is substantially equivalent (for the indications \nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate \ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to \ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug, \nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).  \nYou may, therefore, market the device, subject to the general controls provisions of the Act.  The \ngeneral controls provisions of the Act include requirements for annual registration, listing of \ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration.  Please note:  CDRH does not evaluate information related to contract liability \nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), \nit may be subject to additional controls.  Existing major regulations affecting your device can be \nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898.  In addition, FDA may \npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA’s issuance of a substantial equivalence determination does not mean \nthat FDA has made a determination that your device complies with other requirements of the Act \nor any Federal statutes and regulations administered by other Federal agencies.  You must \ncomply with all the Act’s requirements, including, but not limited to: registration and listing (21 \nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical \ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set \nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic \nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.",
    "Page 2—Mr. Samarappuli\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please \ncontact the Division of Industry and Consumer Education at its toll-free number (800) 638 2041 \nor (301) 796-7100 or at its Internet address \nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industry/default.htm. Also, please note \nthe regulation entitled, “Misbranding by reference to premarket notification” (21 CFR Part \n807.97).  For questions regarding the reporting of adverse events under the MDR regulation (21 \nCFR Part 803), please go to \nhttp://www.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm for the CDRH’s Office \nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the \nDivision of Industry and Consumer Education at its toll-free number (800) 638-2041 or (301) \n796-7100 or at its Internet address \nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industry/default.htm.\nSincerely yours,\nfor\nJanine M. Morris\nDirector\nDivision of Radiological Health\nOffice of In Vitro Diagnostics\nand Radiological Health\nCenter for Devices and Radiological Health\nEnclosure\n \n \n \n",
    "FORM FDA 3881 (1/14) Page 1 of 1 PSC Publishing Services (301) 443-6740       EF\nDEPARTMENT OF HEALTH AND HUMAN SERVICES \nFood and Drug Administration\nIndications for Use\n510(k) Number (if known)\nDevice Name\nForm Approved: OMB No. 0910-0120\nExpiration Date: January 31, 2017\nSee PRA Statement below.\nK141480\ncvi42\nIndications for Use (Describe)\nCvi42 vascular analysis add-on is an image analysis software package add-on for evaluating CT and MR images of blood \nvessels. Combining digital image processing and visualization tools such as multiplaner reconstruction (MPR), thin/think \nmaximum intensity projection (MIP)  thin and think, inverted MIP thin and think, volume rendering technique (VRT), \ncurved planner reformation, processing tools such as bone removal (based on both single energy and dual energy) table \nremoval and evaluation tools (vessel centerline calculation, lumen calculation, stenosis calculation) and reporting tools \n(lesion location, lesion characteristics) and key images), the software package is designed to support the physician in \nconforming the presence or absence of physician identified lesion in blood vessels and evaluation, documentation and \nfollow up of any such lesions.\nIt shall be used by qualified medical professionals, experienced in examining and evaluating cardiovascular CT or MR \nimages, for the purpose of obtaining diagnostic information as part of a comprehensive diagnostic decision-making \nprocess. cvi42 is a software application that can be used as a stand-alone product or in a networked environment. \nThe target population for the cvi42 is not restricted.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C) \nFOR FDA USE ONLY\nConcurrence of Center for Devices and Radiological Health (CDRH) (Signature)\nPLEASE DO NOT WRITE BELOW THIS LINE – CONTINUE ON A SEPARATE PAGE IF NEEDED. \nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the \ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of \ninformation unless it displays a currently valid OMB number.”",
    "\u0001\u0002\u0003\u0004\u0005\u0006\u0007\b\t\n\n\u000b\f\r\n\b\u000e\u000f\u0010\u0011\u0012\u0012\u0013\u0014\u0015\u0016\u0007\u0017\u0018\u0010\u0013 \u0001\u0002\u0003\u0004\u0005\u0006\u0007\u0001\b\u0003\t\u0002\n\u000b\b\f\u0004\r\u0005\b\u0003\u0007\u000e\u000f\b\u0010\u0002\u0011\u0010\u0007\u000e\u0011\u0004\u0012\n\u000b\u0019\u0019\u0014\u0013\u0016\u0016 \u0013\r\u0002\u0014\u0006\u0007\u0015\u0016\u0017\u0018\u0007\u0019\u001a\u0016\u0007\u0019\u0014\u001b\u0007\u001c\u000b\u0006\u0011\r\u0006\u0007\u0013\u001d\u0018\u0007\u0001\b\u0005\u0010\b\u0003\u001e\u0018\u0007\u001c\u001f\u0018\u0007\u0001\b\u0011\b\t\b\u0007 \u0015!\u0007\"!\u0015\n\u001a\u0016\u0012\u0018\u000f\u001b\u0011\u0016\u001c\u0010\u0013\u001d\u0012\u0007\f\u0013\u001e\u0011\u0016\u0012\u0014\u0018\u0012\u0011\u001f\u001d\u0007\u0017\u000e\u0010\u000f\u0013\u0014 \"\u0017\u0017#\"\u0017\u001a\"\u0017\u0016\n \u0018\u0012\u0013\u0007\u001f!\u0007\b\u000e\u0010\u0010\u0018\u0014\" $\b\u001e\u0007\u0015%\u0018\u0007\u0007\u0015\u0017\u001a&\n#\u0013\u001b\u0013$\u001c\u001f\u001d\u0013\u0007\u0017\u000e\u0010\u000f\u0013\u0014 \u001a\u0007&\u0017\"\u0007\"\"\u0019\u0007\u001a\u0019#\u0017\n%\u0018&\u0007\u0017\u000e\u0010\u000f\u0013\u0014 \u001a\u0007&\u0017\"\u0007\"\"\u0019\u0007\u001a\u0019%\u0016\n\u001a\u0010\u0018\u0011\u001b \f\u001b\u0002\u0003\b\u0011\u0014\u001b\b'\u0004\u0002\u0003\u0004\u0005\u0006\u0004\u000b\u0002\u0012\u0004\n\u000f\n'\u001f\u001d\u0012\u0018(\u0012\u0007)\u0013\u0014\u0016\u001f\u001d \u0013\u001b\u0002\u0003\b\u0011\u0014\u001b\b\u0007\u0013\b\u000f\b\u0003\b((\r\u0005\u0002\n\u0017\u0018\u0010\u0013\u0007\u001f!\u0007\u0012\u001c\u0013\u0007 \u0013*\u0011(\u0013 \u0004\u000b\u0002&\u0015\u0007\n'\u001f\u0010\u0010\u001f\u001d\u0007\u001f\u0014\u0007\t\u0016\u000e\u0018\u001b\u0007\u0017\u0018\u0010\u0013 \u000e\u000f\b\u0010\u0006\u0007!\u0003\n\u0004\u0006\f\f\u0002\u0011\u0010\u0007\u0013\u001e\f\u0014\u0006\u000f\n'\u001b\u0018\u0016\u0016\u0011!\u0011(\u0018\u0012\u0011\u001f\u001d\u0007\u0017\u0018\u0010\u0013\n\u0001\u0005\b\f\f\u0002)\u0002\u0004\b\u0014\u0002\n\u0011\u0007*\b\u000f\u0006+\u0007 !\u0002\u0004\u0014\r\u0003\u0006\u0007\u001c\u0003 \u0004\u001b\u0002\u000b\u0002\u0011\u0010\u0007\b\u0011\t\u0007\u0001\n\u000f\u000f\r\u0011\u0002\u0004\b\u0014\u0002\n\u0011\f\u0007\u0013\u001e\f\u0014\u0006\u000f\n,\u0006\u000b\u0002\u0004\u0006\u0007\u0001\u0005\b\f\f+\u0007\u0007 \u000e\u000e\n!\u0003\n\t\r\u0004\u0014\u0007\u0001\n\t\u0006+\u0007\u0007 --.\n/\u0006\u0010\r\u0005\b\u0014\u0002\n\u0011\u0007*\r\u000f0\u0006\u0003+\u0007\u0007\u0007 \u0015\u001a\u0007\u00011/\u0007\u0019%\u0015\u0012\u0015\u0017\u0016\u0017\n,\u001d\u0019\u0011(\u0018\u0012\u0011\u001f\u001d\u0016\u0007!\u001f\u0014\u0007\t\u0016\u0013\n\u0004\u000b\u0002&\u0015\u0007\u000b\b\f\u0004\r\u0005\b\u0003\u0007\b\u0011\b\u0005\u001e\f\u0002\f\u0007\b\t\t2\n\u0011\u0007\u0002\f\u0007\b\u0011\u0007\u0002\u000f\b\u0010\u0006\u0007\b\u0011\b\u0005\u001e\f\u0002\f\u0007\f\n)\u00143\b\u0003\u0006\u0007(\b\u00044\b\u0010\u0006\u0007\b\t\t2\n\u0011\u0007)\n\u0003\u0007\u0006\u000b\b\u0005\r\b\u0014\u0002\u0011\u0010\u0007\u0001 \u0007\n\b\u0011\t\u0007$/\u0007\u0002\u000f\b\u0010\u0006\f\u0007\n)\u00070\u0005\n\n\t\u0007\u000b\u0006\f\f\u0006\u0005\f\u0012\u0007\u0001\n\u000f0\u0002\u0011\u0002\u0011\u0010\u0007\t\u0002\u0010\u0002\u0014\b\u0005\u0007\u0002\u000f\b\u0010\u0006\u0007(\u0003\n\u0004\u0006\f\f\u0002\u0011\u0010\u0007\b\u0011\t\u0007\u000b\u0002\f\r\b\u0005\u00025\b\u0014\u0002\n\u0011\u0007\u0014\n\n\u0005\f\u0007\n\f\r\u0004\u001b\u0007\b\f\u0007\u000f\r\u0005\u0014\u0002(\u0005\b\u0011\u0006\u0003\u0007\u0003\u0006\u0004\n\u0011\f\u0014\u0003\r\u0004\u0014\u0002\n\u0011\u00076$!/7\u0018\u0007\u0014\u001b\u0002\u00118\u0014\u001b\u0002\u00114\u0007\u000f\b9\u0002\u000f\r\u000f\u0007\u0002\u0011\u0014\u0006\u0011\f\u0002\u0014\u001e\u0007(\u0003\n:\u0006\u0004\u0014\u0002\n\u0011\u00076$\u000e!7\u0007\u0007\u0014\u001b\u0002\u0011\u0007\n\b\u0011\t\u0007\u0014\u001b\u0002\u00114\u0018\u0007\u0002\u0011\u000b\u0006\u0003\u0014\u0006\t\u0007$\u000e!\u0007\u0014\u001b\u0002\u0011\u0007\b\u0011\t\u0007\u0014\u001b\u0002\u00114\u0018\u0007\u000b\n\u0005\r\u000f\u0006\u0007\u0003\u0006\u0011\t\u0006\u0003\u0002\u0011\u0010\u0007\u0014\u0006\u0004\u001b\u0011\u0002;\r\u0006\u00076</ 7\u0018\u0007\u0004\r\u0003\u000b\u0006\t\u0007(\u0005\b\u0011\u0011\u0006\u0003\u0007\n\u0003\u0006)\n\u0003\u000f\b\u0014\u0002\n\u0011\u0018\u0007(\u0003\n\u0004\u0006\f\f\u0002\u0011\u0010\u0007\u0014\n\n\u0005\f\u0007\f\r\u0004\u001b\u0007\b\f\u00070\n\u0011\u0006\u0007\u0003\u0006\u000f\n\u000b\b\u0005\u000760\b\f\u0006\t\u0007\n\u0011\u00070\n\u0014\u001b\u0007\f\u0002\u0011\u0010\u0005\u0006\u0007\u0006\u0011\u0006\u0003\u0010\u001e\u0007\b\u0011\t\u0007\t\r\b\u0005\u0007\u0006\u0011\u0006\u0003\u0010\u001e7\u0007\n\u0014\b0\u0005\u0006\u0007\u0003\u0006\u000f\n\u000b\b\u0005\u0007\b\u0011\t\u0007\u0006\u000b\b\u0005\r\b\u0014\u0002\n\u0011\u0007\u0014\n\n\u0005\f\u00076\u000b\u0006\f\f\u0006\u0005\u0007\u0004\u0006\u0011\u0014\u0006\u0003\u0005\u0002\u0011\u0006\u0007\u0004\b\u0005\u0004\r\u0005\b\u0014\u0002\n\u0011\u0018\u0007\u0005\r\u000f\u0006\u0011\u0007\u0004\b\u0005\u0004\r\u0005\b\u0014\u0002\n\u0011\u0018\u0007\f\u0014\u0006\u0011\n\f\u0002\f\u0007\n\u0004\b\u0005\u0004\r\u0005\b\u0014\u0002\n\u00117\u0007\b\u0011\t\u0007\u0003\u0006(\n\u0003\u0014\u0002\u0011\u0010\u0007\u0014\n\n\u0005\f\u00076\u0005\u0006\f\u0002\n\u0011\u0007\u0005\n\u0004\b\u0014\u0002\n\u0011\u0018\u0007\u0005\u0006\f\u0002\n\u0011\u0007\u0004\u001b\b\u0003\b\u0004\u0014\u0006\u0003\u0002\f\u0014\u0002\u0004\f7\u0007\b\u0011\t\u00074\u0006\u001e\u0007\u0002\u000f\b\u0010\u0006\f7\u0018\u0007\u0014\u001b\u0006\u0007\n\f\n)\u00143\b\u0003\u0006\u0007(\b\u00044\b\u0010\u0006\u0007\u0002\f\u0007\t\u0006\f\u0002\u0010\u0011\u0006\t\u0007\u0014\n\u0007\f\r((\n\u0003\u0014\u0007\u0014\u001b\u0006\u0007(\u001b\u001e\f\u0002\u0004\u0002\b\u0011\u0007\u0002\u0011\u0007\u0004\n\u0011)\n\u0003\u000f\u0002\u0011\u0010\u0007\u0014\u001b\u0006\u0007(\u0003\u0006\f\u0006\u0011\u0004\u0006\u0007\n\u0003\u0007\b0\f\u0006\u0011\u0004\u0006\u0007\n)\u0007\n(\u001b\u001e\f\u0002\u0004\u0002\b\u0011\u0007\u0002\t\u0006\u0011\u0014\u0002)\u0002\u0006\t\u0007\u0005\u0006\f\u0002\n\u0011\u0007\u0002\u0011\u00070\u0005\n\n\t\u0007\u000b\u0006\f\f\u0006\u0005\f\u0007\b\u0011\t\u0007\u0006\u000b\b\u0005\r\b\u0014\u0002\n\u0011\u0018\u0007\t\n\u0004\r\u000f\u0006\u0011\u0014\b\u0014\u0002\n\u0011\u0007\b\u0011\t\u0007)\n\u0005\u0005\n3\u0007\r(\u0007\n)\u0007\b\u0011\u001e\u0007\n\f\r\u0004\u001b\u0007\u0005\u0006\f\u0002\n\u0011\f\u0012\u0007\n\u000e\u0014\u0007\f\u001b\b\u0005\u0005\u00070\u0006\u0007\r\f\u0006\t\u00070\u001e\u0007;\r\b\u0005\u0002)\u0002\u0006\t\u0007\u000f\u0006\t\u0002\u0004\b\u0005\u0007(\u0003\n)\u0006\f\f\u0002\n\u0011\b\u0005\f\u0018\u0007\u00069(\u0006\u0003\u0002\u0006\u0011\u0004\u0006\t\u0007\u0002\u0011\u0007\u00069\b\u000f\u0002\u0011\u0002\u0011\u0010\u0007\b\u0011\t\u0007\u0006\u000b\b\u0005\r\b\u0014\u0002\u0011\u0010\u0007\n\u0004\b\u0003\t\u0002\n\u000b\b\f\u0004\r\u0005\b\u0003\u0007\u0001 \u0007\n\u0003\u0007$/\u0007\u0002\u000f\b\u0010\u0006\f\u0018\u0007)\n\u0003\u0007\u0014\u001b\u0006\u0007(\r\u0003(\n\f\u0006\u0007\n)\u0007\n0\u0014\b\u0002\u0011\u0002\u0011\u0010\u0007\t\u0002\b\u0010\u0011\n\f\u0014\u0002\u0004\u0007\u0002\u0011)\n\u0003\u000f\b\u0014\u0002\n\u0011\u0007\b\f\u0007(\b\u0003\u0014\u0007\n)\u0007\b\u0007\n\u0004\n\u000f(\u0003\u0006\u001b\u0006\u0011\f\u0002\u000b\u0006\u0007\t\u0002\b\u0010\u0011\n\f\u0014\u0002\u0004\u0007\t\u0006\u0004\u0002\f\u0002\n\u00112\u000f\b4\u0002\u0011\u0010\u0007(\u0003\n\u0004\u0006\f\f\u0012\u0007\u0004\u000b\u0002&\u0015\u0007\u0002\f\u0007\b\u0007\f\n)\u00143\b\u0003\u0006\u0007\b((\u0005\u0002\u0004\b\u0014\u0002\n\u0011\u0007\u0014\u001b\b\u0014\u0007\u0004\b\u0011\u00070\u0006\u0007\n\r\f\u0006\t\u0007\b\f\u0007\b\u0007\f\u0014\b\u0011\t2\b\u0005\n\u0011\u0006\u0007(\u0003\n\t\r\u0004\u0014\u0007\n\u0003\u0007\u0002\u0011\u0007\b\u0007\u0011\u0006\u00143\n\u00034\u0006\t\u0007\u0006\u0011\u000b\u0002\u0003\n\u0011\u000f\u0006\u0011\u0014\u0012\n \u001b\u0006\u0007\u0014\b\u0003\u0010\u0006\u0014\u0007(\n(\r\u0005\b\u0014\u0002\n\u0011\u0007)\n\u0003\u0007\u0014\u001b\u0006\u0007\u0004\u000b\u0002&\u0015\u0007\u0002\f\u0007\u0011\n\u0014\u0007\u0003\u0006\f\u0014\u0003\u0002\u0004\u0014\u0006\t\u0018\u0007\u001b\n3\u0006\u000b\u0006\u0003\u0007\u0014\u001b\u0006\u0007\u0002\u000f\b\u0010\u0006\u0007\b\u0004;\r\u0002\f\u0002\u0014\u0002\n\u0011\u00070\u001e\u0007\b\u0007\u0004\b\u0003\t\u0002\b\u0004\u0007\n\u0001 \u0007\n\u0003\u0007$/\u0007\f\u0004\b\u0011\u0011\u0006\u0003\u0007\u000f\b\u001e\u0007\u0005\u0002\u000f\u0002\u0014\u0007\u0014\u001b\u0006\u0007\r\f\u0006\u0007\n)\u0007\u0014\u001b\u0006\u0007\t\u0006\u000b\u0002\u0004\u0006\u0007)\n\u0003\u0007\u0004\u0006\u0003\u0014\b\u0002\u0011\u0007\f\u0006\u0004\u0014\n\u0003\f\u0007\n)\u0007\u0014\u001b\u0006\u0007\u0010\u0006\u0011\u0006\u0003\b\u0005\u0007(\r0\u0005\u0002\u0004\u0012\u0007",
    " \u0013*\u0011(\u0013\u0007 \u0013\u0016(\u0014\u0011$\u0012\u0011\u001f\u001d\n\u0004\u000b\u0002&\u0015\u0007\u000b\b\f\u0004\r\u0005\b\u0003\u0007\b\t\t2\n\u0011\u0007\u0002\f\u0007\f\n)\u00143\b\u0003\u0006\u0007\b((\u0005\u0002\u0004\b\u0014\u0002\n\u0011\u0007)\n\u0003\u0007\u0006\u000b\b\u0005\r\b\u0014\u0002\u0011\u0010\u0007\u0004\b\u0003\t\u0002\n\u000b\b\f\u0004\r\u0005\b\u0003\u0007\u0002\u000f\b\u0010\u0006\f\u0007\u0002\u0011\u0007\b\u0007\n,\u000e\u0001=$\u0007\u0013\u0014\b\u0011\t\b\u0003\t\u0007)\n\u0003\u000f\b\u0014\u0012\u0007 \u001b\u0006\u0007\f\n)\u00143\b\u0003\u0006\u0007\u0004\b\u0011\u00070\u0006\u0007\r\f\u0006\t\u0007\b\f\u0007\b\u0007\f\u0014\b\u0011\t2\b\u0005\n\u0011\u0006\u0007(\u0003\n\t\r\u0004\u0014\u0007\u0014\u001b\b\u0014\u0007\u0004\b\u0011\u00070\u0006\u0007\n\u0002\u0011\u0014\u0006\u0010\u0003\b\u0014\u0006\t\u0007\u0002\u0011\u0014\n\u0007\b\u0007\u001b\n\f(\u0002\u0014\b\u0005\u0007\n\u0003\u0007(\u0003\u0002\u000b\b\u0014\u0006\u0007(\u0003\b\u0004\u0014\u0002\u0004\u0006\u0007\u0006\u0011\u000b\u0002\u0003\n\u0011\u000f\u0006\u0011\u0014\u0012\u0007\u0004\u000b\u0002&\u0015\u0007\u001b\b\f\u0007\b\u0007\u0010\u0003\b(\u001b\u0002\u0004\b\u0005\u0007\r\f\u0006\u0003\u0007\n\u0002\u0011\u0014\u0006\u0003)\b\u0004\u0006\u00073\u001b\u0002\u0004\u001b\u0007\b\u0005\u0005\n3\f\u0007\r\f\u0006\u0003\f\u0007\u0014\n\u0007;\r\b\u0005\u0002\u0014\b\u0014\u0002\u000b\u0006\u0005\u001e\u0007\b\u0011\t\u0007;\r\b\u0011\u0014\u0002\u0014\b\u0014\u0002\u000b\u0006\u0005\u001e\u0007\b\u0011\b\u0005\u001e5\u0006\u0007\u0004\b\u0003\t\u0002\b\u0004\u0007\u0001 \u0007>\u0007$/\u0007\u0007\n\u0002\u000f\b\u0010\u0006\f\u0012\u0007\u0007\n,\u001d\u0019\u0011(\u0018\u0012\u0011\u001f\u001d\u0016\u0007!\u001f\u0014\u0007\t\u0016\u0013\u0007\n \u001a-,'\u001a ,\u0017 ,'\u000b#,.\u0017\b\u0007%.\f\u0007\t\b\u001a\n(*\u0011/0 \u0004\u000b\u0002&\u0015\u0007\u000b\b\f\u0004\r\u0005\b\u0003\u0007\b\u0011\b\u0005\u001e\f\u0002\f\u0007\b\t\t2\n\u0011\u0007\u0007\u0002\f\u0007\b\u0011\u0007\u0002\u000f\b\u0010\u0006\u0007\b\u0011\b\u0005\u001e\f\u0002\f\u0007\f\n)\u00143\b\u0003\u0006\u0007(\b\u00044\b\u0010\u0006\u0007\b\t\t2\n\n\u0011\u0007)\n\u0003\u0007\u0006\u000b\b\u0005\r\b\u0014\u0002\u0011\u0010\u0007\u0001 \u0007\b\u0011\t\u0007$/\u0007\u0002\u000f\b\u0010\u0006\f\u0007\n)\u00070\u0005\n\n\t\u0007\u000b\u0006\f\f\u0006\u0005\f\u0012\u0007\u0001\n\u000f0\u0002\u0011\u0002\u0011\u0010\u0007\t\u0002\u0010\u0002\u0014\b\u0005\u0007\n\u0002\u000f\b\u0010\u0006\u0007(\u0003\n\u0004\u0006\f\f\u0002\u0011\u0010\u0007\b\u0011\t\u0007\u000b\u0002\f\r\b\u0005\u00025\b\u0014\u0002\n\u0011\u0007\u0014\n\n\u0005\f\u0007\f\r\u0004\u001b\u0007\b\f\u0007\u000f\r\u0005\u0014\u0002(\u0005\b\u0011\u0006\u0003\u0007\n\u0003\u0006\u0004\n\u0011\f\u0014\u0003\r\u0004\u0014\u0002\n\u0011\u00076$!/7\u0018\u0007\u0014\u001b\u0002\u00118\u0014\u001b\u0002\u00114\u0007\u000f\b9\u0002\u000f\r\u000f\u0007\u0002\u0011\u0014\u0006\u0011\f\u0002\u0014\u001e\u0007(\u0003\n:\u0006\u0004\u0014\u0002\n\u0011\u00076$\u000e!7\u0007\u0007\u0014\u001b\u0002\u0011\u0007\n\b\u0011\t\u0007\u0014\u001b\u0002\u00114\u0018\u0007\u0002\u0011\u000b\u0006\u0003\u0014\u0006\t\u0007$\u000e!\u0007\u0014\u001b\u0002\u0011\u0007\b\u0011\t\u0007\u0014\u001b\u0002\u00114\u0018\u0007\u000b\n\u0005\r\u000f\u0006\u0007\u0003\u0006\u0011\t\u0006\u0003\u0002\u0011\u0010\u0007\u0014\u0006\u0004\u001b\u0011\u0002;\r\u0006\u00076</ 7\u0018\u0007\n\u0004\r\u0003\u000b\u0006\t\u0007(\u0005\b\u0011\u0011\u0006\u0003\u0007\u0003\u0006)\n\u0003\u000f\b\u0014\u0002\n\u0011\u0018\u0007(\u0003\n\u0004\u0006\f\f\u0002\u0011\u0010\u0007\u0014\n\n\u0005\f\u0007\f\r\u0004\u001b\u0007\b\f\u00070\n\u0011\u0006\u0007\u0003\u0006\u000f\n\u000b\b\u0005\u000760\b\f\u0006\t\u0007\n\n\u0011\u00070\n\u0014\u001b\u0007\f\u0002\u0011\u0010\u0005\u0006\u0007\u0006\u0011\u0006\u0003\u0010\u001e\u0007\b\u0011\t\u0007\t\r\b\u0005\u0007\u0006\u0011\u0006\u0003\u0010\u001e7\u0007\u0014\b0\u0005\u0006\u0007\u0003\u0006\u000f\n\u000b\b\u0005\u0007\b\u0011\t\u0007\u0006\u000b\b\u0005\r\b\u0014\u0002\n\u0011\u0007\u0014\n\n\u0005\f\u0007\n6\u000b\u0006\f\f\u0006\u0005\u0007\u0004\u0006\u0011\u0014\u0006\u0003\u0005\u0002\u0011\u0006\u0007\u0004\b\u0005\u0004\r\u0005\b\u0014\u0002\n\u0011\u0018\u0007\u0005\r\u000f\u0006\u0011\u0007\u0004\b\u0005\u0004\r\u0005\b\u0014\u0002\n\u0011\u0018\u0007\f\u0014\u0006\u0011\n\f\u0002\f\u0007\u0004\b\u0005\u0004\r\u0005\b\u0014\u0002\n\u00117\u0007\b\u0011\t\u0007\n\u0003\u0006(\n\u0003\u0014\u0002\u0011\u0010\u0007\u0014\n\n\u0005\f\u00076\u0005\u0006\f\u0002\n\u0011\u0007\u0005\n\u0004\b\u0014\u0002\n\u0011\u0018\u0007\u0005\u0006\f\u0002\n\u0011\u0007\u0004\u001b\b\u0003\b\u0004\u0014\u0006\u0003\u0002\f\u0014\u0002\u0004\f7\u0007\b\u0011\t\u00074\u0006\u001e\u0007\u0002\u000f\b\u0010\u0006\f7\u0018\u0007\u0014\u001b\u0006\u0007\n\f\n)\u00143\b\u0003\u0006\u0007(\b\u00044\b\u0010\u0006\u0007\u0002\f\u0007\t\u0006\f\u0002\u0010\u0011\u0006\t\u0007\u0014\n\u0007\f\r((\n\u0003\u0014\u0007\u0014\u001b\u0006\u0007(\u001b\u001e\f\u0002\u0004\u0002\b\u0011\u0007\u0002\u0011\u0007\u0004\n\u0011)\n\u0003\u000f\u0002\u0011\u0010\u0007\u0014\u001b\u0006\u0007\n(\u0003\u0006\f\u0006\u0011\u0004\u0006\u0007\n\u0003\u0007\b0\f\u0006\u0011\u0004\u0006\u0007\n)\u0007(\u001b\u001e\f\u0002\u0004\u0002\b\u0011\u0007\u0002\t\u0006\u0011\u0014\u0002)\u0002\u0006\t\u0007\u0005\u0006\f\u0002\n\u0011\u0007\u0002\u0011\u00070\u0005\n\n\t\u0007\u000b\u0006\f\f\u0006\u0005\f\u0007\b\u0011\t\u0007\n\u0006\u000b\b\u0005\r\b\u0014\u0002\n\u0011\u0018\u0007\t\n\u0004\r\u000f\u0006\u0011\u0014\b\u0014\u0002\n\u0011\u0007\b\u0011\t\u0007)\n\u0005\u0005\n3\u0007\r(\u0007\n)\u0007\b\u0011\u001e\u0007\f\r\u0004\u001b\u0007\u0005\u0006\f\u0002\n\u0011\f\u0012\u0007\n\u000e\u0014\u0007\f\u001b\b\u0005\u0005\u00070\u0006\u0007\r\f\u0006\t\u00070\u001e\u0007;\r\b\u0005\u0002)\u0002\u0006\t\u0007\u000f\u0006\t\u0002\u0004\b\u0005\u0007(\u0003\n)\u0006\f\f\u0002\n\u0011\b\u0005\f\u0018\u0007\u00069(\u0006\u0003\u0002\u0006\u0011\u0004\u0006\t\u0007\u0002\u0011\u0007\n\u00069\b\u000f\u0002\u0011\u0002\u0011\u0010\u0007\b\u0011\t\u0007\u0006\u000b\b\u0005\r\b\u0014\u0002\u0011\u0010\u0007\u0004\b\u0003\t\u0002\n\u000b\b\f\u0004\r\u0005\b\u0003\u0007\u0001 \u0007\n\u0003\u0007$/\u0007\u0002\u000f\b\u0010\u0006\f\u0018\u0007)\n\u0003\u0007\u0014\u001b\u0006\u0007\n(\r\u0003(\n\f\u0006\u0007\n)\u0007\n0\u0014\b\u0002\u0011\u0002\u0011\u0010\u0007\t\u0002\b\u0010\u0011\n\f\u0014\u0002\u0004\u0007\u0002\u0011)\n\u0003\u000f\b\u0014\u0002\n\u0011\u0007\b\f\u0007(\b\u0003\u0014\u0007\n)\u0007\b\u0007\u0004\n\u000f(\u0003\u0006\u001b\u0006\u0011\f\u0002\u000b\u0006\u0007\n\t\u0002\b\u0010\u0011\n\f\u0014\u0002\u0004\u0007\t\u0006\u0004\u0002\f\u0002\n\u00112\u000f\b4\u0002\u0011\u0010\u0007(\u0003\n\u0004\u0006\f\f\u0012\u0007\u0004\u000b\u0002&\u0015\u0007\u0002\f\u0007\b\u0007\f\n)\u00143\b\u0003\u0006\u0007\b((\u0005\u0002\u0004\b\u0014\u0002\n\u0011\u0007\u0014\u001b\b\u0014\u0007\n\u0004\b\u0011\u00070\u0006\u0007\r\f\u0006\t\u0007\b\f\u0007\b\u0007\f\u0014\b\u0011\t2\b\u0005\n\u0011\u0006\u0007(\u0003\n\t\r\u0004\u0014\u0007\n\u0003\u0007\u0002\u0011\u0007\b\u0007\u0011\u0006\u00143\n\u00034\u0006\t\u0007\u0006\u0011\u000b\u0002\u0003\n\u0011\u000f\u0006\u0011\u0014\u0012\n \u001b\u0006\u0007\u0014\b\u0003\u0010\u0006\u0014\u0007(\n(\r\u0005\b\u0014\u0002\n\u0011\u0007)\n\u0003\u0007\u0014\u001b\u0006\u0007\u0004\u000b\u0002&\u0015\u0007\u0002\f\u0007\u0011\n\u0014\u0007\u0003\u0006\f\u0014\u0003\u0002\u0004\u0014\u0006\t\u0018\u0007\u001b\n3\u0006\u000b\u0006\u0003\u0007\u0014\u001b\u0006\u0007\u0002\u000f\b\u0010\u0006\u0007\n\b\u0004;\r\u0002\f\u0002\u0014\u0002\n\u0011\u00070\u001e\u0007\b\u0007\u0004\b\u0003\t\u0002\b\u0004\u0007\u0001 \u0007\n\u0003\u0007$/\u0007\f\u0004\b\u0011\u0011\u0006\u0003\u0007\u000f\b\u001e\u0007\u0005\u0002\u000f\u0002\u0014\u0007\u0014\u001b\u0006\u0007\r\f\u0006\u0007\n)\u0007\u0014\u001b\u0006\u0007\t\u0006\u000b\u0002\u0004\u0006\u0007\n)\n\u0003\u0007\u0004\u0006\u0003\u0014\b\u0002\u0011\u0007\f\u0006\u0004\u0014\n\u0003\f\u0007\n)\u0007\u0014\u001b\u0006\u0007\u0010\u0006\u0011\u0006\u0003\b\u0005\u0007(\r0\u0005\u0002\u0004\u0012\u0007",
    " \u001a-,'\u001a ,\u0017 ,'\u000b#,.\u0017\b\u0007%.\f\u0007\t\b\u001a\n\u0011\u0017\u0012\u000e\u0011\u0012\u0011\u001f\u001d\u0007\n\u0005\u00020\u00021\u00022\nTo receive, store, transmit, post-process, display and allow \nmanipulation of reports and medical images from acquisition \ndevices, including optical or other non-DICOM format images, \nDICOM images with modality type XA, US, CR, DR, SPECT, NM \nand MG, and images from volumetric medical scanning devices such \nas EST, CT, PET or MRI. To provide access to images derived data \nand derived images via client-server software, web browser and \nmobile technology.\nVisualization in 2D, 3D and 4D are supported for single or multiple \ndatasets, or combinations thereof. Tools are provided to de fine and \nedit paths through structures such as centerlines, which may be used \nto analyze cross-sections of structures, or to provide flythrough \nvisualizations rendered along such a centerline. Segmentation of \nregions of interest and quantitative analysis tools are provided, for \nimages of vasculature, pathology and morphology, including \ndistance, angle, volume, histogram, ratios thereof, and tracking of \nquantities over time. A database is provided to track and compare \nresults using published comparison techniques such as RECIST and \nWHO. Calcium scoring for quanti fication of atherosclerotic plaque \nis supported.\nSupport is provided for digital image processing to derive metadata \nor new images from input image sets, for internal use or for \nforwarding to other devices using the DICOM protocol. Image \nprocessing tools are provided to extract metadata to derive \nparametric images from combinations of multiple input images, such \nas temporal phases, or images co-located in space but acquired with \ndifferent imaging parameters, such as different MR pulse sequences, \nor different CT image parameters (e.g. dual energy). \niNtuition is designed for use by healthcare professionals and is \nintended to assist the physician in diagnosis, who is responsible for \nmaking all final patient management decisions. \nInterpretation of mammographic images or digitized film screen \nimages is supported only when the software is used without \ncompression and with an FDA-Approved monitor that offers at least \n5Mpixel resolution and meets other technical speci fications \nreviewed and accepted by the FDA.\n \u0013*\u0011(\u0013\u0007'\u001f\u0010$\u0018\u0014\u0011\u0016\u001f\u001d\u0007#\u0018\u000f\u001b\u0013\n%\u0013\u0018\u0012\u000e\u0014\u0013\u0007 \u0011\u0017\u0012\u000e\u0011\u0012\u0011\u001f\u001d\u0007 (*\u0011/0 \f\u0013\u0010\u0018\u00143\u0016\u0007\n\u0016\u001a\u00174\u0007? @\u001a\u0015\u001a%\u001aA  \u001f,\n,\u0006\u000b\u0002\u0004\u0006\u0007\u0001\u0005\b\f\f \u000e\u000e \u000e\u000e\n,\u0006\u000b\u0002\u0004\u0006\u0007\u0001\u0005\b\f\f\u0002)\u0002\u0004\b\u0014\u0002\n\u0011 --. --.",
    "/\u0006\u0010\r\u0005\b\u0014\u0002\n\u0011\u0007*\b\u000f\u0006\u0007 !\u0002\u0004\u0014\r\u0003\u0006\u0007\u001c\u0003\u0004\u001b\u0002\u000b\u0002\u0011\u0010\u0007\b\u0011\t\u0007\n\u0004\n\u000f\u000f\r\u0011\u0002\u0004\b\u0014\u0002\n\u0011\f\u0007\n\f\u001e\f\u0014\u0006\u000f\f\u0007\n!\u0002\u0004\u0014\r\u0003\u0006\u0007\n\u001c\u0003\u0004\u001b\u0002\u000b\u0002\u0011\u0010\u0007\b\u0011\t\u0007\n\u0004\n\u000f\u000f\r\u0011\u0002\u0004\b\u0014\u0002\n\u0011\f\u0007\n\f\u001e\f\u0014\u0006\u000f\f\n/\u0006\u0010\r\u0005\b\u0014\u0002\n\u0011\u0007*\r\u000f0\u0006\u0003\u0007 \u0015\u001a\u0007\u00011/\u0007\u0019%\u0015\u0012\u0015\u0017\u0016\u0017 \u0015\u001a\u0007\u00011/\u0007\n\u0019%\u0015\u0012\u0015\u0017\u0016\u0017\n/\u0006\u0004\u0006\u0002\u000b\u0006\u0018\u0007\f\u0014\n\u0003\u0006\u0018\u0007\u0014\u0003\b\u0011\f\u000f\u0002\u0014\u0018\u0007\n(\n\f\u0014\u0007(\u0003\n\u0004\u0006\f\f\u0018\u0007\t\u0002\f(\u0005\b\u001e\u0007\b\u0011\t\u0007\n\b\u0005\u0005\n3\u0007\u000f\b\u0011\u0002(\r\u0005\b\u0014\u0002\n\u0011\u0007\n)\u0007\n\u000f\u0006\t\u0002\u0004\b\u0005\u0007$/\u0007\b\u0011\t\u0007\u0001 \u0007\n\u0002\u000f\b\u0010\u0006\f\u0007\nBC\u0013 BC\u0013\n\u0001\u0005\u0002\u0006\u0011\u0014\u0007\f\u0006\u0003\u000b\u0006\u0003\u0007\n)\r\u0011\u0004\u0014\u0002\n\u0011\b\u0005\u0002\u0014\u001e\u0007\nBC\u0013 BC\u0013\n<\u0002\f\r\b\u0005\u00025\b\u0014\u0002\n\u0011\u0007\u0002\u0011\u0007\u0015,\u0018\u0007\",\u0007\n\b\u0011\t\u0007&,\u0007\n)\u0007\f\u0002\u0011\u0010\u0005\u0006\u0007\n\u0003\u0007\n\u000f\r\u0005\u0014\u0002(\u0005\u0006\u0007\t\b\u0014\b\f\u0006\u0014\f\u0007\nBC\u0013\u0007 BC\u0013\u0007\n,\u0006)\u0002\u0011\u0006\u0007\b\u0011\t\u0007\u0006\t\u0002\u0014\u0007(\b\u0014\u001b\f\u0007\n\u0014\u001b\u0003\n\r\u0010\u001b\u0007\f\u0014\u0003\r\u0004\u0014\r\u0003\u0006\f\u0007\f\r\u0004\u001b\u0007\n\b\f\u0007\u0004\u0006\u0011\u0014\u0006\u0003\u0005\u0002\u0011\u0006\f\u0007\nBC\u0013 BC\u0013\n\u001c\u0011\b\u0005\u001e\f\u0002\f\u0007\n)\u0007\u0004\u0003\n\f\f\u0007\n\u0003\u0006)\u0006\u0003\u0006\u0011\u0004\u0006\f\u0007\n)\u0007\f\u0014\u0003\r\u0004\u0014\r\u0003\u0006\f\u0007\nBC\u0013 BC\u0013\n1\u0005\u001e2\u0014\u001b\u0003\n\r\u0010\u001b\u0007\n\u000b\u0002\f\r\b\u0005\u00025\b\u0014\u0002\n\u0011\nBC\u0013 BC\u0013\n\u0013\u0006\u0010\u000f\u0006\u0011\u0014\b\u0014\u0002\n\u0011\u0007\n)\u0007\u0003\u0006\u0010\u0002\n\u0011\f\u0007\n\n)\u0007\u0002\u0011\u0014\u0006\u0003\u0006\f\u0014\u0007\nBC\u0013 BC\u0013\nD\r\b\u0011\u0014\u0002\u0014\b\u0014\u0002\u000b\u0006\u0007\b\u0011\b\u0005\u001e\f\u0002\f\u0007\n\u0002\u0011\u0004\u0005\r\t\u0002\u0011\u0010\u0007\t\u0002\f\u0014\b\u0011\u0004\u0006\u0018\u0007\n\b\u0011\u0010\u0005\u0006\u0018\u0007\u000b\n\u0005\r\u000f\u0006\u0018\u0007\n\u001b\u0002\f\u0014\n\u0010\u0003\b\u000f\u0018\u0007\b\u0011\t\u0007\u0014\u0003\b\u00044\u0002\u0011\u0010\u0007\n;\r\b\u0011\u0014\u0002\u0014\u0002\u0006\f\u0007\n\u000b\u0006\u0003\u0007\u0014\u0002\u000f\u0006\u0012\u0007\nBC\u0013 BC\u0013\n,\u0006\u0003\u0002\u000b\u0006\u0007\u000f\u0006\u0014\b\t\b\u0014\b\u0007\n\u0003\u0007\u0011\u00063\u0007\n\u0002\u000f\b\u0010\u0006\f\u0007)\u0003\n\u000f\u0007\u0002\u0011(\r\u0014\u0007\n\u0002\u000f\b\u0010\u0006\u0007\f\u0006\u0014\f\u0007\nBC\u0013 BC\u0013\n\u0001\u0003\u0006\b\u0014\u0002\u0011\u00108)\n\u00033\b\u0003\t\u0002\u0011\u0010\u0007\u0007\n,\u000e\u0001=$\u0007\u0002\u000f\b\u0010\u0006\f\u0007\nBC\u0013 BC\u0013\n,\u000e\u0001=$\u0007\u0004\n\u000f(\u0005\b\u0002\u0011\u0014\u0007 BC\u0013 BC\u0013\n \u0013\u0016(\u0014\u0011$\u0012\u0011\u001f\u001d\u0007\u0018\u001d\u0019\u0007'\u001f\u001d(\u001b\u000e\u0016\u0011\u001f\u001d\u0007\u001f!\u0007#\u0013\u0016\u0012\u0011\u001d\u001e\n\u0004\u000b\u0002&\u0015\u001b\b\u000b\u0006\u00070\u0006\u0006\u0011\u0007\u0014\u0006\f\u0014\u0006\t\u0007\b\u0004\u0004\n\u0003\t\u0002\u0011\u0010\u0007\u0014\n\u0007\u0014\u001b\u0006\u0007\f(\u0006\u0004\u0002)\u0002\u0004\b\u0014\u0002\n\u0011\f\u0007\u0014\u001b\b\u0014\u0007\b\u0003\u0006\u0007\t\n\u0004\r\u000f\u0006\u0011\u0014\u0006\t\u0007\u0002\u0011\u0007\b\u0007$\b\f\u0014\u0006\u0003\u0007\u0013\n)\u00143\b\u0003\u0006\u0007\n \u0006\f\u0014\u0007!\u0005\b\u0011\u0012\u0007 \u0006\f\u0014\u0002\u0011\u0010\u0007\u0002\f\u0007\b\u0011\u0007\u0002\u0011\u0014\u0006\u0010\u0003\b\u0005\u0007(\b\u0003\u0014\u0007\n)\u0007\u0001\u0002\u0003\u0004\u0005\u0006\u0007\u0001\b\u0003\t\u0002\n\u000b\b\f\u0004\r\u0005\b\u0003\u0007\u000e\u000f\b\u0010\u0002\u0011\u0010\u0007\u000e\u0011\u0004\u0007\f\n)\u00143\b\u0003\u0006\u0007\t\u0006\u000b\u0006\u0005\n(\u000f\u0006\u0011\u0014\u0007\n(\u0003\n\u0004\u0006\f\f\u0007\b\f\u0007\t\u0006\f\u0004\u0003\u00020\u0006\t\u0007\u0002\u0011\u0007\u0014\u001b\u0006\u0007\u0004\n\u000f(\b\u0011\u001eE\f\u0007(\u0003\n\t\r\u0004\u0014\u0007\t\u0006\u000b\u0006\u0005\n(\u000f\u0006\u0011\u0014\u0007(\u0003\n\u0004\u0006\f\f\u0012\u0007",
    "'\u001f\u001d(\u001b\u000e\u0016\u0011\u001f\u001d+\n \u001b\u0006\u0007\f\r\u0004\u0004\u0006\f\f)\r\u0005\u0007\u0011\n\u00112\u0004\u0005\u0002\u0011\u0002\u0004\b\u0005\u0007\u0014\u0006\f\u0014\u0002\u0011\u0010\u0007\t\u0006\u000f\n\u0011\f\u0014\u0003\b\u0014\u0006\f\u0007\u0014\u001b\u0006\u0007\f\b)\u0006\u0014\u001e\u0007\b\u0011\t\u0007\u0006))\u0006\u0004\u0014\u0002\u000b\u0006\u0011\u0006\f\f\u0007\n)\u0007\u0014\u001b\u0006\u0007\u0004\u000b\u0002&\u0015\u00073\u001b\u0006\u0011\u0007\n\r\f\u0006\t\u0007)\n\u0003\u0007\u0014\u001b\u0006\u0007\t\u0006)\u0002\u0011\u0006\t\u0007\u0002\u0011\t\u0002\u0004\b\u0014\u0002\n\u0011\f\u0007)\n\u0003\u0007\r\f\u0006\u0007\b\u0011\t\u0007\t\u0006\u000f\n\u0011\f\u0014\u0003\b\u0014\u0006\f\u0007\u0014\u001b\b\u0014\u0007\u0014\u001b\u0006\u0007\t\u0006\u000b\u0002\u0004\u0006\u0007)\n\u0003\u00073\u001b\u0002\u0004\u001b\u0007\u0014\u001b\u0006\u0007\u0016\u001a\u0017647\u0007\u0002\f\u0007\n\f\r0\u000f\u0002\u0014\u0014\u0006\t\u0007(\u0006\u0003)\n\u0003\u000f\f\u0007\b\f\u00073\u0006\u0005\u0005\u0007\b\f\u0007\n\u0003\u00070\u0006\u0014\u0014\u0006\u0003\u0007\u0014\u001b\b\u0011\u0007\u0014\u001b\u0006\u0007\u0005\u0006\u0010\b\u0005\u0005\u001e\u0007\u000f\b\u00034\u0006\u0014\u0006\t\u0007(\u0003\u0006\t\u0002\u0004\b\u0014\u0006\u0007\t\u0006\u000b\u0002\u0004\u0006\u0012"
  ],
  "page_char_counts": [
    2459,
    1047,
    2372,
    1577,
    1457,
    1977,
    877,
    230
  ],
  "text_class": "text",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-10T21:57:12.691785",
  "ingested_at": "2026-10-10T21:57:09",
  "source_snapshot_id": "15b04050a33c0dad"
}
