{
  "submission_number": "K141922",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf14/K141922.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf14/K141922.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "2b94c05fb9e562de06f08457589444bde08074f688957461e916cd62b09e69e9",
  "byte_count": 142766,
  "page_count": 7,
  "page_texts": [
    "DEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n10903 New Hampshire Avenue\nDocument Control Center – WO66-G609\nSilver Spring, MD  20993-0002\nIRIS Intelligent Retinal Imaging Systems, LLC \nOra, Inc\nMr. Ryan Bouchard\nDirector Medical Devices\n300 Brickstone Square\nAndover, MA 01810\nRe: K141922\nTrade/Device Name: IRIS Intelligent Retinal Imaging System\nRegulation Number: 21 CFR 892.2050\nRegulation Name: Picture archiving and communications system\nRegulatory Class: Class II\nProduct Code: NFJ\nDated:  January 16, 2015\nReceived:  January 20, 2015\nDear Mr. Bouchard:\nWe have reviewed your Section 510(k) premarket notification of intent to market the device \nreferenced above and have determined the device is substantially equivalent (for the indications \nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate \ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to \ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug, \nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA). \nYou may, therefore, market the device, subject to the general controls provisions of the Act.  \nThe general controls provisions of the Act include requirements for annual registration, listing of \ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration.  Please note:  CDRH does not evaluate information related to contract liability \nwarranties.  We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it \nmay be subject to additional controls.  Existing major regulations affecting your device can be \nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898.  In addition, FDA may \npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA’s issuance of a substantial equivalence determination does not mean \nthat FDA has made a determination that your device complies with other requirements of the Act \nor any Federal statutes and regulations administered by other Federal agencies.  You must \ncomply with all the Act’s requirements, including, but not limited to: registration and listing\nFebruary 27, 2015",
    "Page 2 - Mr. Ryan Bouchard K141922\n(21 CFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical \ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set \nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic \nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please \ncontact the Division of Industry and Consumer Education at its toll-free number (800) 638-2041\nor (301) 796-7100 or at its Internet address \nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industry/default.htm. Also, please note \nthe regulation entitled, sMisbranding by reference to premarket notifications\n(21CFR Part 807.97).  For questions regarding the reporting of adverse events under the MDR \nregulation (21 CFR Part 803), please go to \nhttp://www.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm for the CDRH’s Office \nof Surveillance and Biometrics/Division of Postmarket Surveillance.  \nYou may obtain other general information on your responsibilities under the Act from the \nDivision of Industry and Consumer Education at its toll-free number (800) 638-2041 or \n(301) 796-7100 or at its Internet address \nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industry/default.htm.\nSincerely yours,\nfor Malvina B. Eydelman, M.D.\nDirector\nDivision of Ophthalmic, and Ear,\nNose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n \n \nKesia Y. Alexander -S",
    "FORM FDA 3881 (8/14) Page 1 of 1 PSC Publishing Services (301) 443-6740       EF\nDEPARTMENT OF HEALTH AND HUMAN SERVICES \nFood and Drug Administration\nIndications for Use\nForm Approved: OMB No. 0910-0120\nExpiration Date: January 31, 2017\nSee PRA Statement below.\n510(k) Number (if known)\nK141922\nDevice Name\nIRIS Intelligent Retinal Imaging System\nIndications for Use (Describe)\nThe IRIS Intelligent Retinal Imaging Systems is a comprehensive web-based software system application intended for use \nin storing, managing, and displaying patient data, diagnostic data and images from computerized diagnostic instruments or \nsystems. Original and color amplified images can be viewed by trained healthcare professionals.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C) \nCONTINUE ON A SEPARATE PAGE IF NEEDED. \nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the \ntime to review instructions, search existing data sources, gather and maintain the data needed and complete  \nand review the collection of information. Send comments regarding this burden estimate or any other aspect  \nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of \ninformation unless it displays a currently valid OMB number.”",
    "510(k) Summary \n \nThis summary of the 510(k) premarket notification for the IRIS Intelligent \nRetinal Imaging Systems  is being submitted in accordance with the \nrequirements of SMDA 1990 and 21 CFR§807.92. \n \nDate Prepared:   August 15, 2014 \n \nSPONSER/ 510(k) OWNER/ MANUFACTURER \nIntelligent Retinal Imaging Systems, LLC \nP.O. Box 13272 \nPensacola, FL 32591 \n \nCONTACT PERSON \nRyan Bouchard   \nOra, Inc. \n300 Brickstone Square \nAndover, MA 01810 \nTelephone: (978) 332-9574   \nFacsimile: (978) 689-0020 \nE-mail: rbouchard@oraclinical.com \n \n \nNAME OF DEVICE \nTrade Name: IRIS Intelligent Retinal Imaging System \nCommon Name: Ophthalmic Image Management System \n \n \nDEVICE CLASSIFICATION/FDA REVIEWING BRANCH \nThe Ophthalmic Branch has classified Ophthalmic Image Management \nSystems as Class II devices pursuant to 21 C.F.R. §892.2050.   \n \n \nPRODUCT CODE: CLASSIFICATION / CFR TITLE \nNFJ, 21 CFR 892.2050 \n \n \nPREDICATE DEVICES \nOptos Advance Software (K113696) \nZeiss Forum (K122938) \n \n ",
    "INDICATIONS FOR USE \nThe IRIS Intelligent Retinal Imaging Systems is a comprehensive web-based \nsoftware system application intended for use in storing, managing, and \ndisplaying patient data, diagnostic data and images from computerized \ndiagnostic instruments or systems. Original and color amplified images can \nbe viewed by trained healthcare professionals. \n \nPRODUCT DESCRIPTION \nThe IRIS software is a software as a service application that is hosted on the \ninternet which allows clinicians the ability to scan a patient's retina with a \nfundus camera, transmit the images up to a website and offer an opinion on \nthe scans.  It also allows user s the ability to input data relative to a visual \nfields exam.  The combination of a fundus picture and visual fields data \nallows a licensed/credentialed clinician to evaluate the patient for glaucoma. \n \nA patient presents to a provider's office where a reti nal scan is ordered by a \nlicensed provider.  The patient then sits with a technician at a fundus camera \nwhere one or more images are captured of the patient's retina using flash \nfundus photography.  The images are then exported to the Internet based \napplication.  A licensed provider then logs into the application, reviews the \nimages, inputs their discreet opinions on a number of suspected conditions \nsuch as Diabetic Retinopathy, Macular Edema, Glaucoma, Dry MD, Wet MD, \nVein Occlusion, HTN Retinopathy, Macul ar Hole, Epiretinal Membrane, \nCataract, and others.  The provider then inputs a care plan based on grading \nlevels chosen.  The results are then sent back to the client for inclusion in the \npatient's chart and for possible follow up. \n \nSecondarily, a patient presents to clinician’s office and a glaucoma screening \nis ordered.  The patient then sits with a technician at a visual fields system \nand a visual fields examination is performed.  Following the examination, if \nthe patient has not had a recent fundus eva luation, the previous workflow is \nfollowed where a patient has flash fundus images taken of one or both eyes.  \nFollowing that examination, the visual fields data is entered into the \napplication and is saved as a new evaluation.  A licensed/credentialed \nphysician then logs into the system, reviews the data and images, inputs \ntheir discreet opinions, and finally signs the result. \n \nThe application is fully HIPAA compliant encrypting all protected health \ninformation related to a patient's demographics using an encryption key \nstored separately from the database specific to each clinic utilizing the \nservice.  The application should require no modification to a client’s security \ninfrastructure to transmit the images up to the I RIS system or to download a \nresult to the patient's chart. \n ",
    "The application is developed on the Microsoft .NET platform stack.  It utilizes \nthe C# (c sharp) programming language to program the parts of the system \nthat interact with backend services including the patient relational database \nsystem, client communication software, and the web front end.  IRIS accepts \nfiles in DICOM and JPEG format.  \n \nSUBSTANTIAL EQUIVALENCE \nThe IRIS Intelligent Retinal Imaging Systems software is substantially \nequivalent to a combination of the Optos Advance Software (K113696) and \nthe Zeiss Forum (K122938). The IRIS Intelligent Retinal Imaging Systems \nsoftware has a similar intended use and indications for use, technological \ncharacteristics, and principles of operation as the previously cleared \npredicates. Therefore, the IRIS Intelligent Retinal Imaging Systems software \nis substantially equivalent to the predicate device. \n \nThe IRIS Intelligent Retinal Imaging Systems is a comprehensive web -based \nsoftware system application intended for storing, managing, and  displaying \npatient data, diagnostic data and images from computerized diagnostic \ninstruments or systems. Original and color amplified  images can be viewed \nby trained healthcare professionals for use in analysis of images and data. \nThis indications for us e statement is similar to the indications for use \nstatement for the Optos Advance Software cleared in K113696 with the \nexception that the Optos Advance Software also handles videos and video \ndocumentation while the I RIS system does not. The indications for  use \nstatement is also similar to the indications for use statement for the Zeiss \nForum cleared in K122938 with the exception that the Forum system handles \nimages and performs measurements while the I RIS system does not perform \nany measurements. The I RIS Intelligent Retinal Imaging Systems has the \nsame intended use and similar indications for use as the predicate devices \nand may therefore be found substantially equivalent.  \n \nThe IRIS Intelligent Retinal Imaging Systems has very similar technological \ncharacteristics to the Optos Advance Software and the Zeiss Forum software. \nAll of the systems are software only; there are no hardware components. The \nIRIS software and the Optos Advance Software are both web -based viewing \nplatforms while the Zeiss Forum has an option for a local client application. \nAll of the software products have centralized storage of images and data. All \nof the products support files for uploading fundus photographs and all of the \nsoftware products support non -mydriatic image capture devices . All of the \nproducts perform image data management. All of the products allow for \nmanagement and review of fundus images while the I RIS software and Zeiss \nForum also allow management and review of visual field images. All of the \nproducts allow importing o f image files and enhancement  or color \namplification of images.  ",
    " \nTherefore, the technological characteristics of the IRIS  Intelligent Retinal \nImaging Systems software are similar to the identified predicate devices.  \n \nIn summary, the I RIS Intelligent Retinal Imaging Systems software has a \nsimilar intended use as the previously cleared predicate devices.  In addition, \nthe IRIS Intelligent Retinal Imaging Systems software has similar \ntechnological characteristics and principles of operation as its predicates.  \nAlthough there are differences between the IRIS  Intelligent Retinal Imaging \nSystems and its predicate devices, those differences do not raise new \nquestions of safety or effectiveness. Thus, the I RIS Intelligent Retinal \nImaging Systems is substantially equivalent. \n \nPERFORMANCE DATA \nNo performance data was required or provided. Software validation and \nverification was performed which showed that the software performed as \nintended supporting substantial equivalence to the predicate devices.  \n \nCONCLUSIONS \nIRIS Intelligent Retinal Imaging Systems has the same intended use and \nindications for use, technological characteristics, and principles of operation \nas the previously cleared predicate s. The minor differences between the \nsubject device and the predicate device s so not raise new questions of safety \nor effectiveness.  Therefore, the IRIS Intelligent Retinal Imaging Systems is \nsubstantially equivalent. \n \n "
  ],
  "page_char_counts": [
    2040,
    1395,
    1504,
    801,
    2273,
    2418,
    1172
  ],
  "text_class": "text",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-10T21:57:13.618145",
  "ingested_at": "2026-10-10T21:57:09",
  "source_snapshot_id": "2b94c05fb9e562de"
}
