{
  "submission_number": "K181892",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf18/K181892.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf18/K181892.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "7e186b550a92f45055703c89c802cee7bf1f916ee02ca03054eeff41e0d8a638",
  "byte_count": 1171031,
  "page_count": 6,
  "page_texts": [
    " \nU.S. Food & Drug Administration \n10903 New Hampshire Avenue          Doc ID# 04017.02.14 \nSilver Spring, MD 20993  \nwww.fda.gov \n \n \n \n \n \n \nOctober 9, 2018 \n \nZiosoft, Inc. \n℅ Richard Ball \nRegulatory Consultant \nZiosoft USA Inc. \n1301 Shoreway Road, Suite 325 \nBELMONT, CA 94002  \n \nRe:  K181892 \nTrade/Device Name: Ziostation2 \nRegulation Number:  21 CFR 892.2050 \nRegulation Name:  Picture Archiving And Communications System \nRegulatory Class:  Class II \nProduct Code:  LLZ, JAK, LNH \nDated:  June 29, 2018 \nReceived:  July 13, 2018 \n \nDear Richard Ball: \n \nWe have reviewed your Section 510(k) premarket notification of intent to market the device referenced \nabove and have determined the device is substantially equivalent (for the indications for use stated in the \nenclosure) to legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the \nenactment date of the Medical Device Amendments, or to devices that have been reclassified in accordance \nwith the provisions of the Federal Food, Drug, and Cosmetic Act (Act) that do not require approval of a \npremarket approval application (PMA). You may, therefore, market the device, subject to the general \ncontrols provisions of the Act. Although this letter refers to your product as a device, please be aware that \nsome cleared products may instead be combination products. The 510(k) Premarket Notification Database \nlocated at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \n \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \n \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \n",
    " \n \nPage 2 - Richard Ball K181892 \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR 803) for \ndevices or postmarketing safety reporting (21 CFR 4, Subpart B) for combination products (see \nhttps://www.fda.gov/CombinationProducts/GuidanceRegulatoryInformation/ucm597488.htm); good \nmanufacturing practice requirements as set forth in the quality systems (QS) regulation (21 CFR Part 820) \nfor devices or current good manufacturing practices (21 CFR 4, Subpart A) for combination products; and, if \napplicable, the electronic product radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-\n1050. \n \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR Part \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to http://www.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm. \n \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice \n(https://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/) and CDRH Learn \n(http://www.fda.gov/Training/CDRHLearn). Additionally, you may contact the Division of Industry and \nConsumer Education (DICE) to ask a question about a specific regulatory topic. See the DICE website \n(http://www.fda.gov/DICE) for more information or contact DICE by email (DICE@fda.hhs.gov) or phone \n(1-800-638-2041 or 301-796-7100). \n \nSincerely, \n \n \n \n \n \nRobert A. Ochs, Ph.D. \nDirector \nDivision of Radiological Health \nOffice of In Vitro Diagnostics \n   and Radiological Health \nCenter for Devices and Radiological Health \n \nEnclosure  \n \n \n",
    "FORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740       EF\nDEPARTMENT OF HEALTH AND HUMAN SERVICES \nFood and Drug Administration\nIndications for Use\nForm Approved: OMB No. 0910-0120\nExpiration Date: 06/30/2020\nSee PRA Statement below.\n510(k) Number (if known)\nK181892\nDevice Name\nZiostation2\nIndications for Use (Describe)\n•This application is image processing application software available for installation onto customer-owned hardware. This \napplication software can be networked to provide for sharing of resources. \n \n•This application software receives medical image data (CT, MRI, Ultrasound, Digital X-ray, X-ray Angiography, PET, \nSPECT, Nuclear Medicine, Secondary Capture, Mammography, X-ray Radiofluoroscopic image, and RT Image) from \nmodalities or image archives such as PACS through network or media, and provides for the viewing, quantification, \nmanipulation, communication, printing and management of medical images. \n \n•This application software is intended only for use by trained medical professionals to supplement generally accepted \nmethods of interpreting radiological images. \n \n•Lossy compressed mammographic images and digitized film screen images must not be reviewed for primary image \ninterpretations. Mammographic images may only be interpreted using a monitor whose characteristics are approved by the \nregulatory agency governing the market within which this application is being offered. \n \nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C) \nCONTINUE ON A SEPARATE PAGE IF NEEDED. \nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the \ntime to review instructions, search existing data sources, gather and maintain the data needed and complete  \nand review the collection of information. Send comments regarding this burden estimate or any other aspect  \nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of \ninformation unless it displays a currently valid OMB number.”",
    "510(k) Submission Ziostation2 Page 9  \nZiosoft, Inc. \n510(k) Summary \nZiostation2 \nZiosoft, Inc. \nThis 510(k) summary is prepared in accordance with 21 CFR 807.92. \nGeneral Information \nTrade Name Ziostation2 \nCommon Name  Picture archiving and communications system  \nClassification Name  System, Image Processing, Radiological (21 CFR § 892.2050 – LLZ) \nApplicant: Ziosoft, Inc.  \nMitaKokusai Bldg., 1-4-28 Mita,  \nMinato-ku, Tokyo 108-0073, Japan \nContact Richard Ball  \nRegulatory Consultant  \nTelephone:  +1 (650) 413 1300 \nE-mail:       Dball@ziosoftinc.com \nIntended Use \n• This application is image processing application software available for installation onto\ncustomer-owned hardware. This application software can be networked to provide for sharing\nof resources.\n• This application software receives medical image data (CT, MRI, Ultrasound, Digital X-ray, X-ray\nAngiography, PET, SPECT, Nuclear Medicine, Secondary Capture, Mammography, X-ray\nRadiofluoroscopic image, and RT Image) from modalities or image archives such as PACS\nthrough network or media, and provides for the viewing, quantification, manipulation,\ncommunication, printing and management of medical images.\n• This application software is intended only for use by trained medical professionals to supplement\ngenerally accepted methods of interpreting radiological images.\n• Lossy compressed mammographic images and digitized film screen images must not be reviewed\nfor primary image interpretations. Mammographic images may only be interpreted using a monitor\nwhose characteristics are approved by the regulatory agency governing the market within which\nthis application is being offered.\nPredicate Devices \nPredicate devices to Ziostation2 Software Tool \nK181892",
    " \n  \n510(k) Submission  Ziostation2 Page 10  \nZiosoft, Inc.  \n  \nDevice Name 510(k) Number \nZiostation2 K151212 \nCT PULMONARY ANALYSIS K130552 \nSYNAPSE 3D LUNG AND ABDOMEN ANALYSIS K130542 \nLUNGPOINT PLANNING AND VIRTUAL BRONCHOSCOPIC \nNAVIGATION (VBN) SOFTWARE K112051 \nIQQA-BODYIMAGING SOFTWARE K141745 \nSYNGO MR B17 K082427 \nMR-CT VVA K140587 \nACHIEVA, INTERA AND PANORAMA 1.0T , RELEASE 2.5 K063559 \n  \n The already-cleared Ziostation2 (K151212) is the primary predicate device. \n  \nDevice Description  \n  \nZiostation2 is a basic DICOM image management system to further aid clinicians in their analysis of \nanatomy, physiology and pathology. Universal functions such as data retrieval, storage, management, \nquerying and listing, and output are handled by the basic Ziostation2 software. Various imaging tools \nand techniques can be invoked to process images from the following image types: CT, MRI, Ultrasound, \nDigital X-ray, X-ray Angiography, PET, SPECT, Nuclear Medicine, Secondary Capture, Mammography, X-ray \nRadiofluoroscopic image, RT Image.  \n  \nMaterials  \n  \nThis software tool consists entirely of software. No materials are contained in this product.   \n  \nTesting Summary  \nThe Ziostation2 software package successfully completed integration testing/verification testing prior to \nvalidation. Regression testing was also performed on all functionality present on Ziostation2 prior to \nrelease. In addition, potential hazards have been addressed by the Ziosoft Risk Management process.  \n  \nSummary of Substantial Equivalence  \n Similarities and Differences  \n                         1) Ziostation2 with already cleared aspects  \nWith respect to the already-cleared intended use of Ziostation2, no significant \nfunctional differences exist between Ziostation2 and SE K151212. Certain \nimprovements in workflow and usability have been implemented.  \nThe function of each tool being improved or added and the difference between it \nand the current Ziosoft, Inc. Ziostation2 and/or predicate device are discussed in \nthe following items.  ",
    "510(k) Submission Ziostation2 Page 11  \nZiosoft, Inc. \n2) LAA analysis (Goddard)\nLAA analysis (Goddard) is adding Goddard score classification to Ziostation2. The \nfeature of Goddard score classification is legally marketed in SYNAPSE 3D LUNG \nAND ABDOMEN ANALYSIS K130542. Other features are previously cleared in CT \nPULMONARY ANALYSIS K130552 including LAA analysis. \n3) Lung Lobes\nLung Lobes is adding lung lobes extraction to Ziostation2. The feature of lung \nlobes extraction is legally marketed in SYNAPSE 3D LUNG AND ABDOMEN \nANALYSIS K130542. Other features are previously cleared in CT PULMONARY \nANALYSIS K130552. \n4) Advanced MPR Batch\nAdvanced MPR Batch is a workflow enhancement. No significant functional \ndifferences exist between SE K151212. \n5) Virtual Bronchoscopy\nVirtual Bronchoscopy is a new functionality added to Ziostation2. The feature \nof showing the route to the desired target and showing Virtual Bronchoscopy is \nlegally marketed in SYNAPSE 3D LUNG AND ABDOMEN ANALYSIS K112051 and \nLUNGPOINT PLANNING AND VIRTUAL BRONCHOSCOPIC NAVIGATION (VBN) \nSOFTWARE. Other features are previously cleared in SE K151212 and CT \nPULMONARY ANALYSIS K130552. Virtual Bronchoscopy does not communicate \nwith real Bronchoscope.  \n6) CT Lung Resection Planning\nCT Lung Resection Planning is a new functionality added to Ziostation2. The \nfeature of extracting bronchi and lung lobes, extracting lesions and providing \nthe proposal for lung resection are legally marketed in IQQA-BODYIMAGING \nSOFTWARE K141745 and SYNAPSE 3D LUNG AND ABDOMEN ANALYSIS  \nK130542. Some other lung analysis features are previously cleared in CT \nPULMONARY ANALYSIS K130552. \n7) MR Myocardial T1 Mapping\nMR Myocardial T1 Mapping is a new functionality added to Ziostation2, \nproviding analysis of myocardium MR T1 mapping which is legally marketed in \nSYNGO MR B17 K082427, MR-CT VVA K140587 and ACHIEVA, INTERA AND \nPANORAMA 1.0T, RELEASE 2.5 K063559. \nMR Myocardial T1 Mapping provides post process analysis and does not provide \nimage scanning. \n8) Conclusion\nWith respect to the tools and features offered by Ziosoft, no significant functional \ndifferences exist between Ziostation2 software and those portions of the legally \nmarketed SE devices that perform the same functions.  "
  ],
  "page_char_counts": [
    2144,
    1596,
    2125,
    1479,
    1687,
    1909
  ],
  "text_class": "text",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-10T21:57:14.858224",
  "ingested_at": "2026-10-10T21:57:09",
  "source_snapshot_id": "7e186b550a92f450"
}
