{
  "submission_number": "K190013",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf19/K190013.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf19/K190013.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "d8ddec547f8a41851bc850233665bdae29990d62dd381614dd97034d45549ec6",
  "byte_count": 445261,
  "page_count": 12,
  "page_texts": [
    "WellDoc, Inc. \nCaroline York \nSenior Vice President, Operations \n10221 Wincopin Circle, Suite 150 \nColumbia, Maryland 21044  \nRe:  K190013 \nTrade/Device Name: WellDoc BlueStar \nRegulation Number:  21 CFR 880.5725 \nRegulation Name:  Infusion Pump \nRegulatory Class:  Class II \nProduct Code:  MRZ, NDC \nDated:  October 25, 2019 \nReceived:  October 28, 2019 \nDear Caroline York: \nWe have reviewed your Section 510(k) premarket notification of intent to market the device referenced \nabove and have determined the device is substantially equivalent (for the indications for use stated in the \nenclosure) to legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the \nenactment date of the Medical Device Amendments, or to devices that have been reclassified in accordance \nwith the provisions of the Federal Food, Drug, and Cosmetic Act (Act) that do not require approval of a \npremarket approval application (PMA). You may, therefore, market the device, subject to the general \ncontrols provisions of the Act. Although this letter refers to your product as a device, please be aware that \nsome cleared products may instead be combination products. The 510(k) Premarket Notification Database \nlocated at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \nNovember 4, 2019",
    "K190013 - Caroline York Page 2 \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR 803) for \ndevices or postmarketing safety reporting (21 CFR 4, Subpart B) for combination products (see \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the quality systems (QS) \nregulation (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR 4, Subpart A) for \ncombination products; and, if applicable, the electronic product radiation control provisions (Sections 531-\n542 of the Act); 21 CFR 1000-1050. \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR Part \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See \nthe DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-\nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100). \nSincerely, \nAlan Stevens \nAssistant Director \nDHT3C: Division of Drug Delivery and \n    General Hospital Devices, \n    and Human Factors \nOHT3: Office of Gastrorenal, ObGyn, \n    General Hospital and Urology Devices \nOffice of Product Evaluation and Quality \nCenter for Devices and Radiological Health \nEnclosure ",
    "DEPARTMENT OF HEALTH AND HUMAN SERVICES \nFood and Drug Administration \nIndications for Use \nForm Approved: OMB No. 0910-0120 \nExpiration Date: 06/30/2020 \nSee PRA Statement below. \nPage 1 of 1 FORM FDA 3881 (7/17) PSC Publishing Services (301) 443-6740 EF \n \n \n \n \n510(k) Number (if known) \nK190013 \n \nDevice Name \nWellDoc® BlueStar® \n \n \nIndications for Use (Describe) \nThe WellDoc BlueStar® System is indicated for use by healthcare providers (HCPs) and their patients – aged 18 years \nand older - who have type 1 or type 2 diabetes. The BlueStar System is intended to provide secure capture, storage, and \ntransmission of blood glucose data as well as information to aid in diabetes self-management. The BlueStar® System \nanalyzes and reports blood glucose test results and supports medication adherence. In addition, the BlueStar System \nprovides coaching messages (motivational, behavioral, and educational) based on real-time blood glucose values and \ntrends. It includes software intended for use on mobile phones or personal computers in the home or in professional \nhealthcare settings. The software also allows for entry of other diabetes-related healthcare information and provides \neducational information. \n \nThe BlueStar® System is not intended to replace the care provided by a licensed healthcare professional, including \nprescriptions, diagnosis, or treatment. \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nType of Use (Select one or both, as applicable) \nPrescription Use (Part 21 CFR 801 Subpart D)   Over-The-Counter Use (21 CFR 801 Subpart C) \nCONTINUE ON A SEPARATE PAGE IF NEEDED. \n \nThis section applies only to requirements of the Paperwork Reduction Act of 1995. \n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.* \nThe burden time for this collection of information is estimated to average 79 hours per response, including the \ntime to review instructions, search existing data sources, gather and maintain the data needed and complete \nand review the collection of information. Send comments regarding this burden estimate or any other aspect \nof this information collection, including suggestions for reducing this burden, to: \nDepartment of Health and Human Services \nFood and Drug Administration \nOffice of Chief Information Officer \nPaperwork Reduction Act (PRA) Staff \nPRAStaff@fda.hhs.gov \n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of \ninformation unless it displays a currently valid OMB number.” \n",
    "DEPARTMENT OF HEALTH AND HUMAN SERVICES \nFood and Drug Administration \nIndications for Use \nForm Approved: OMB No. 0910-0120 \nExpiration Date: 06/30/2020 \nSee PRA Statement below. \nPage 1 of 1 FORM FDA 3881 (7/17) PSC Publishing Services (301) 443-6740 EF \n \n \n \n \n510(k) Number (if known) \nK190013 \n \nDevice Name \nWellDoc® BlueStar® \n \n \nIndications for Use (Describe) \nThe WellDoc BlueStar® Rx System is indicated for use by healthcare providers (HCPs) and their patients – aged 18 years \nand older - who have type 1 or type 2 diabetes. The BlueStar® Rx System is intended to provide secure capture, storage, \nand transmission of blood glucose data as well as information to aid in diabetes self-management. The BlueStar® Rx \nSystem analyzes and reports blood glucose test results and supports medication adherence. In addition, the BlueStar® Rx \nSystem provides coaching messages (motivational, behavioral, and educational) based on real-time blood glucose values \nand trends. It includes software intended for use on mobile phones or personal computers in the home or in professional \nhealthcare settings. The software also allows for entry of other diabetes-related healthcare information and provides \neducational information. BlueStar® Rx includes an insulin dose calculator to allow patients to use their prescribed \nregimen to calculate a dose of insulin for a given amount of carbohydrates and/or blood glucose value. \n \nThe BlueStar® Rx System is not intended to replace the care provided by a licensed healthcare professional, including \nprescriptions, diagnosis, or treatment. \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nType of Use (Select one or both, as applicable) \n Prescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C) \nCONTINUE ON A SEPARATE PAGE IF NEEDED. \n \nThis section applies only to requirements of the Paperwork Reduction Act of 1995. \n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.* \nThe burden time for this collection of information is estimated to average 79 hours per response, including the \ntime to review instructions, search existing data sources, gather and maintain the data needed and complete \nand review the collection of information. Send comments regarding this burden estimate or any other aspect \nof this information collection, including suggestions for reducing this burden, to: \nDepartment of Health and Human Services \nFood and Drug Administration \nOffice of Chief Information Officer \nPaperwork Reduction Act (PRA) Staff \nPRAStaff@fda.hhs.gov \n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of \ninformation unless it displays a currently valid OMB number.” \n",
    "1 \n \nK190013 510(k) Summary \nDate of Summary Preparation: November 1, 2019 \nName of Manufacturer:  WellDoc, Inc. \nAddress:    10221 Wincopin Circle, Suite 150 \n     Columbia, MD 21044 \nContact Person:  Kevin McRaith \nChief Executive Officer \nPhone:    (443) 692-3100 \nFax:     (443) 692-3099 \nTrade or Proprietary Name: WellDoc® BlueStar® \nCommon or Usual Name: Medical computers and software \n    Infusion pump accessories \nProduct Codes:   MRZ, NDC \nRegulation:   21 CFR 880.5725 – Accessories, Pump, Infusion \n    21 CFR 868.1890 – Calculator, Drug dose \nRegulatory Class:  II \nClassification Panel:   General Hospital \nPredicate Device: K162532 (WellDoc® BlueStar® and BlueStar® Rx System) \nReference Device: K150910 (Accu-chek Connect Diabetes Management Application) \n \n \n \nDevice Description \nWellDoc® BlueStar® is a stand-alone software system intended to be used by healthcare \nproviders (HCPs) and their patients – aged 18 years and older - who have Type 1 or Type 2 \nDiabetes. The system is intended to assist Type 1 and Type 2 Diabetes patients to self-manage \ntheir disease, as cleared under K162532. Patients receive guidance on diabetes self-management \nand are encouraged to reach out to their healthcare team when needed. There are two versions of \nBlueStar® – BlueStar® and BlueStar® Rx – which differ in the availability of the insulin dose \ncalculator, which is restricted to a prescription from a licensed HCP with prescribing authority. \nBlueStar® and BlueStar® Rx are implemented through an enterprise such as a health plan or \nlarge physician group in tandem with a patient’s healthcare team and are comprised of the \nfollowing applications: \n• Enterprise Director Portal \n• HCP Service \n• Patient Mobile Application \n• Patient Web Portal \nThe Enterprise Director application is used for administrative purposes. The HCP Service houses \nthe Medication Reconciliation feature, which allows for the process of identifying the most \naccurate list of all medications that the patient is taking, including name, dosage and frequency, \nby comparing the medical record to an external list of medications obtained from a patient, \nhospital, or other provider (cleared under K141273).  ",
    "2 \n \nThe Patient Web Portal and the Patient Mobile application have a similar feature set. Data \n(including blood glucose values, medications, carbohydrates, and activity) entered into these \napplications are stored in the database and can be retrieved for display in either application. Both \napplications require the initial web- or mobile-based registration before the patient can access \nthem. On the patient applications (Mobile and Web), BlueStar® and BlueStar® Rx function as \nan (1) information repository (logbook and Personal Health Record) and (2) diabetes education \nresource (learning library and health tips) and provide (3) motivational, behavioral, and \neducational coaching based on real-time blood glucose values and trends, (4) a secure \ncommunication system (Message Center), (5) medication information (dose and schedule), and \n(6) workflow and decision support for healthcare providers.  \nIn BlueStar® Rx, the patient web portal and mobile application also provide an insulin calculator \nto allow patients to use their prescribed regimen to calculate a dose of insulin for a given amount \nof carbohydrates and/or blood glucose value. This submission introduces Insulin on Board to be \nconsidered in the calculation. The insulin dose calculator is indicated for prescription-use only.  \nFurthermore, as cleared under K162225, BlueStar® and BlueStar® Rx have the ability to \nconnect to the One Touch Verio Flex Blood Glucose Meter (K150214) via Bluetooth. This will \nallow users to send data from their meter to the BlueStar® and BlueStar® Rx app, which will \nprovide coaching messages (motivational, behavioral, and educational) based on the real-time \nblood glucose values and trends. The BlueStar Server will also have the ability to transmit data \nto the OneTouch Reveal Server.  With this application, 3-hour delayed continuous glucose \nmonitoring device data can be accessed via API and uploaded for data visualization purposes \nonly.  These modifications do not change the fundamental scientific technology of the device.  \nIndications for Use  \nThe device has two (2) versions: over the counter and prescription. \n \nOTC:  \nThe WellDoc BlueStar® System is indicated for use by healthcare providers (HCPs) and \ntheir patients – aged 18 years and older - who have type 1 or type 2 diabetes. The \nBlueStar System is intended to provide secure capture, storage, and transmission of blood \nglucose data as well as information to aid in diabetes self-management. The BlueStar® \nSystem analyzes and reports blood glucose test results and supports medication \nadherence. In addition, the BlueStar System provides coaching messages (motivational, \nbehavioral, and educational) based on real-time blood glucose values and trends. It \nincludes software intended for use on mobile phones or personal computers in the home \nor in professional healthcare settings.  The software also allows for entry of other \ndiabetes-related healthcare information and provides educational information.  \nThe BlueStar® System is not intended to replace the care provided by a licensed \nhealthcare professional, including prescriptions, diagnosis, or treatment. \nRx:  ",
    "3 \n \nThe WellDoc BlueStar® Rx System is indicated for use by healthcare providers (HCPs) \nand their patients – aged 18 years and older - who have type 1 or type 2 diabetes. The \nBlueStar® Rx System is intended to provide secure capture, storage, and transmission of \nblood glucose data as well as information to aid in diabetes self-management. The \nBlueStar® Rx System analyzes and reports blood glucose test results and supports \nmedication adherence. In addition, the BlueStar® Rx System provides coaching \nmessages (motivational, behavioral, and educational) based on real-time blood glucose \nvalues and trends. It includes software intended for use on mobile phones or personal \ncomputers in the home or in professional healthcare settings.  The software also allows \nfor entry of other diabetes-related healthcare information and provides educational \ninformation. BlueStar® Rx includes an insulin dose calculator to allow patients to use \ntheir prescribed regimen to calculate a dose of insulin for a given amount of \ncarbohydrates and/or blood glucose value. \nThe BlueStar® Rx System is not intended to replace the care provided by a licensed \nhealthcare professional, including prescriptions, diagnosis, or treatment. \nIntended Use \n \nThe intended use of the subject device is unchanged from the previously cleared version \n(K162352), and is as follows: \n \nThe BlueStar® Rx System is intended to provide secure capture, storage, and \ntransmission of blood glucose data as well as information to aid in diabetes self-\nmanagement. The BlueStar® Rx System analyzes and reports blood glucose test results \nand supports medication adherence. In addition, the BlueStar® Rx System provides \ncoaching messages (motivational, behavioral, and educational) based on real-time blood \nglucose values and trends. It includes software intended for use on mobile phones or \npersonal computers in the home or in professional healthcare settings. The software also \nallows for entry of other diabetes-related healthcare information and provides educational \ninformation. BlueStar® Rx includes an insulin dose calculator to allow patients to use \ntheir prescribed regimen to calculate a dose of insulin for a given amount of \ncarbohydrates and/or blood glucose value. \nThe BlueStar® Rx System is not intended to replace the care provided by a licensed \nhealthcare professional, including prescriptions, diagnosis, or treatment.  \n  \nSubstantial Equivalence Discussion \nIntended Use Comparison \nThe table below includes a comparison of the intended use between the new device and those of the \npredicate device: \n \nCharacteristic Subject Device The WellDoc BlueStar System Predicate Device The WellDoc BlueStar System ",
    "4 \n \nK190013 K162532 \nIndications for Use \nOTC: The WellDoc BlueStar® System is \nindicated for use by healthcare providers \n(HCPs) and their patients – aged 18 years \nand older - who have Type 1 or Type 2 \ndiabetes. The BlueStar® System is intended \nto provide secure capture, storage, and \ntransmission of blood glucose data as well \nas information to aid in diabetes self-\nmanagement. The BlueStar® System \nanalyzes and reports blood glucose test \nresults and supports medication adherence. \nIn addition, the BlueStar® System provides \ncoaching messages (motivational, \nbehavioral, and educational) based on real-\ntime blood glucose values and trends. It \nincludes software intended for use on \nmobile phones or personal computers in the \nhome or in professional healthcare settings. \nThe software also allows for entry of other \ndiabetes-related healthcare information and \nprovides educational information.  \nThe BlueStar® System is not intended to \nreplace the care provided by a licensed \nhealthcare professional, including \nprescriptions, diagnosis, or treatment.  \n \nRx: BlueStar is indicated for use by \nhealthcare providers (HCPs) and their adult \npatients – aged 18 years and older - who \nhave Type 1 or Type 2 diabetes. BlueStar® \nRx is intended to provide secure capture, \nstorage, and transmission of blood glucose \ndata as well as information to aid in diabetes \nself-management. BlueStar® Rx analyzes \nand reports blood glucose test results and \nsupports medication adherence. In addition, \nBlueStar® Rx provides coaching messages \n(motivational, behavioral, and educational) \nbased on real-time blood glucose values and \ntrends. It includes software intended for use \non mobile phones or personal computers in \nthe home or in professional healthcare \nsettings. The software also allows for entry \nOTC: The WellDoc BlueStar® System is \nindicated for use by healthcare providers \n(HCPs) and their adult patients – aged 21 \nyears and older - who have type 2 diabetes. \nThe BlueStar System is intended to \nprovide secure capture, storage, and \ntransmission of blood glucose data as well \nas information to aid in diabetes self-\nmanagement. The BlueStar® System \nanalyzes and reports blood glucose test \nresults and supports medication adherence. \nIn addition, the BlueStar System provides \ncoaching messages (motivational, \nbehavioral, and educational) based on real-\ntime blood glucose values and trends. It \nincludes software intended for use on \nmobile phones or personal computers in \nthe home or in professional healthcare \nsettings. The software also allows for entry \nof other diabetes-related healthcare \ninformation and provides educational \ninformation.  \n \nThe BlueStar® System is not intended to \nreplace the care provided by a licensed \nhealthcare professional, including \nprescriptions, diagnosis, or treatment.  \n \nRx: BlueStar® Rx is indicated for use by \nhealthcare providers (HCPs) and their \nadult patients – aged 21 years and older - \nwho have type 2 diabetes. BlueStar® Rx is \nintended to provide secure capture, \nstorage, and transmission of blood glucose \ndata as well as information to aid in \ndiabetes self-management. BlueStar® Rx \nanalyzes and reports blood glucose test \nresults and supports medication adherence. \nIn addition, BlueStar® Rx provides \ncoaching messages (motivational, \nbehavioral, and educational) based on real-\ntime blood glucose values and trends. It \nincludes software intended for use on ",
    "5 \n \nof other diabetes-related healthcare \ninformation and provides educational \ninformation. The prescription version of \nBlueStar® Rx includes an insulin dose \ncalculator to allow patients to use their \nprescribed regimen to calculate a dose of \ninsulin for a given amount of carbohydrates \nand/or blood glucose value.  \n \nBlueStar® Rx is not intended to replace the \ncare provided by a licensed healthcare \nprofessional, including prescriptions, \ndiagnosis, or treatment.  \nmobile phones or personal computers in \nthe home or in professional healthcare \nsettings. The software also allows for entry \nof other diabetes-related healthcare \ninformation and provides educational \ninformation. The prescription version of \nBlueStar® Rx includes an insulin dose \ncalculator to allow patients to use their \nprescribed regimen to calculate a dose of \ninsulin for a given amount of \ncarbohydrates and/or blood glucose value.  \n \nBlueStar® Rx is not intended to replace \nthe care provided by a licensed healthcare \nprofessional, including prescriptions, \ndiagnosis, or treatment.  \nPrescription Only \nor \nOver the Counter \nOTC, Rx  \n \nOTC, Rx  \n \nIntended Population Patients with Type 1 or Type 2 Diabetes; Aged 18 and older Patients with Type 2 Diabetes;  Aged 21 and older \nEnvironment of \nUse Home or Clinic Home or Clinic \n \nDiscussions of differences in Indications for Use statement \nAs compared to the previously cleared version, the subject device of this application proposes to \nmake the following changes: \n• Change the indications for use to include Type 1 diabetic patients to the user group; \n• Change the indications for use to allow use in patients aged 18 and older (previously it \nwas 21 years and older); \n• Add Insulin on Board (IOB) to its insulin dose calculator function; and \n• Add the ability to receive 3-hour delayed data from continuous glucose monitors via API \nfor data visualization purposes only. \n \nDiscussions of differences in intended population \n• Change the indications for use to include Type 1 diabetic patients to the user group; \n• Change the indications for use to allow use in patients aged 18 and older (previously it \nwas 21 years and older); \n \nDiscussions of differences in environment of use \nThe environment of use for the subject device is identical to the predicate device: home and \nclinic use. \n ",
    "6 \n \nSummary \nThe subject and predicate devices are both insulin dose calculators intended to be used by \ndiabetic patients. The differences between the subject and predicate devices are focused on the \nintended patient population being expanded to include Type 1 diabetic patients and patients aged \n18 and older, in addition to updates to the user interface; these changes do not raise different \nquestions of safety or effectiveness. Performance data provided in the submission, including \nhuman factors, design, and labeling information, demonstrate substantially equivalent \nperformance to the predicate.  The data included participants from the new intended patient \npopulation and in conjunction with implemented labeling risk mitigation measures the device is \nequivalent to the predicate. \nMoreover, as further demonstrated in the non-clinical testing, the different technological \ncharacteristics of adding the Insulin on Board feature and ability to connect to delayed data from \nCGM do not affect the safety and effectiveness of WellDoc BlueStar System. \n \nTechnological Characteristics \nThe table below includes a comparison of the technological characteristics between the new \ndevice and those of the predicate device: \n \nTechnological \nCharacteristic \nSubject Device \nThe WellDoc BlueStar \nSystem \nK190013 \nPredicate \nDevice \nThe WellDoc \nBlueStar System \nK162532 \nReference \nDevice \nThe ACCU-\nCHEK Connect \nDiabetes \nManagement \nApp \nK150910 \nComments \nInsulin Dose \nCalculator Yes (Rx-only) Yes (Rx-only) Yes (Rx-only) Same \nInsulin on Board Yes (Rx-only) No Yes (Rx-only) See Comment 1 \nConnection to \nBlood Glucose \nMeter \nOne-Touch Verio Flex \nand CGMs  \n(CGM for data \nvisualization only)  \nOne-Touch \nVerio Flex  \n \nACCU-CHEK \nAviva Connect \nblood glucose \nmeter \nSee Comment 2 \n \nDiscussions of differences in technological characteristics: \nComment 1: The addition of Insulin on Board to the Insulin Dose Calculator function available \nby prescription-only in BlueStar® Rx. \nBoth the subject device and reference device use a well-understood and accepted linear decay \nmodel to model the Insulin on Board decay.  There are no notable differences with regards to this \ntechnological characteristic to a previously-cleared device. \n ",
    "7 \nComment 2: The ability to receive three-hour delayed data from continuous glucose monitoring \ndevices via API for data visualization purposes only.   \nThe subject device does not use Bluetooth to connect to a Continuous Glucose Meter directly. \nThere are no new questions with regards to software or cybersecurity.  De Novo DEN140038 \nclassified CGM secondary display regulation.  BlueStar has complied per the special controls \nstated in 21 CFR 862.1350 . \nPerformance Testing \nThe following bench testing was performed and reviewed to support the substantial equivalence of the \nsubject device: \nSoftware • Software verification and validation per the FDA Guidance for the\nContent of Premarket Submissions for Software Contained in Medical\nDevices (May 11, 2005) for a Major Level of Concern\n• FDA Guidance “Guidance for Industry, FDA Reviewers and\nCompliance on Off-the-Shelf Software Use in Medical Devices”\nCybersecurity • Cybersecurity was evaluated per the FDA Guidance Content of\nPremarket Submissions for Management of Cybersecurity in Medical\nDevices Guidance for Industry and Food and Drug Administration Staff,\n(October 2, 2014). Specifically, addressing the following areas: Identify\nand Protect, Detect, Response and Recover\nElectrical Safety • N/A - This is a stand-alone software system. Electrical Safety testing\nwas not required or completed.\nEMC • N/A\nWireless Coexistence \n& RF Wireless testing \n• N/A\nAccessory \ncompatibility \n• N/A\nBattery testing • N/A\nHuman Factors • Human factors testing was conducted with the intended user populations\nof patients and healthcare providers. The human factors, design, and\nlabeling information provided in the submission confirm that the user\ninterface has been adequately validated for use per the labeling.\nReprocessing/Cleaning • N/A\nMR Safety • N/A\nBiocompatibility • N/A\nClinical Tests \nNot Applicable. ",
    "8 \n \n \nConclusions \nThe differences between the predicate and the subject devices do not raise any new or different questions \nof safety or effectiveness. The WellDoc® BlueStar® and BlueStar® Rx System is substantially equivalent \nto WellDoc® BlueStar® and BlueStar® Rx System cleared under K162532 with respect to the indications \nfor use, target populations, treatment method, and technological characteristics.  \n \n \n \n "
  ],
  "page_char_counts": [
    2127,
    1860,
    2041,
    2216,
    1804,
    2655,
    2266,
    2856,
    1911,
    1869,
    1576,
    348
  ],
  "text_class": "text",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-10T21:57:15.727076",
  "ingested_at": "2026-10-10T21:57:09",
  "source_snapshot_id": "d8ddec547f8a4185"
}
