{
  "submission_number": "K203469",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf20/K203469.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf20/K203469.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "99114827d6ba98b2d6c44914a17aeaa1e36658d3ec47a39e917e40faabb5927f",
  "byte_count": 2263392,
  "page_count": 6,
  "page_texts": [
    " \nU.S. Food & Drug Administration \n10903 New Hampshire Avenue          D o c  I D #  0 4 0 1 7 . 0 4 . 2 4 \nSilver Spring, MD 20993  \nwww.fda.gov \n \n \n \n \n \n \n \nVarian Medical Systems Inc.        April 19, 2021 \n℅ Mr. Peter Coronado \nDirector, Varian Oncology Systems Regulatory Affairs \n911 Hansen Way \nPALO ALTO CA  94304 \n \n \nRe:  K203469 \nTrade/Device Name: AI Segmentation \nRegulation Number:  21 CFR 892.5050 \nRegulation Name:  Medical Charged-Particle Radiation Therapy System \nRegulatory Class:  Class II \nProduct Code:  MUJ \nDated:  March 18, 2021 \nReceived:  March 19, 2021 \n \nDear Mr. Coronado: \n \nWe have reviewed your Section 510(k) premarket notification of intent to market the device referenced \nabove and have determined the device is substantially equivalent (for the indications for use stated in the \nenclosure) to legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the \nenactment date of the Medical Device Amendments, or to devices that have been reclassified in accordance \nwith the provisions of the Federal Food, Drug, and Cosmetic Act (Act) that do not require approval of a \npremarket approval application (PMA). You may, therefore, market the device, subject to the general \ncontrols provisions of the Act. Although this letter refers to your product as a device, please be aware that \nsome cleared products may instead be combination products. The 510(k) Premarket Notification Database \nlocated at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \n \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \n \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n",
    "K203469 – Mr. Peter Coronado Page \n \n2 \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR 803) for \ndevices or postmarketing safety reporting (21 CFR 4, Subpart B) for combination products (see \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the quality systems (QS) \nregulation (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR 4, Subpart A) for \ncombination products; and, if applicable, the electronic product radiation control provisions (Sections 531-\n542 of the Act); 21 CFR 1000-1050. \n \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR Part \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. \n \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See \nthe DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-\nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100). \n \n \n \nSincerely, \n \n \n     For \nThalia T. Mills, Ph.D. \nDirector  \nDivision of Radiological Health \nOHT7: Office of In Vitro Diagnostics \n    and Radiological Health \nOffice of Product Evaluation and Quality \nCenter for Devices and Radiological Health \n \nEnclosure  \n \n ",
    "",
    "K203469\nvarian\nVarian Medical Systems\n3100 Hansen Way\nPalo Alto, CA 94304\n510(K) SUMMARY\nThe following information is provided as required by 21 CFR 807.92.\nSUBMITTER\nName and Address: Varian Medical Systems\n3100 Hansen Way, m/s El 10\nPalo Alto, CA 94304\nPeter J. Coronado\nSr. Director, Regulatory Affairs\nPhone: 650-424-6320 | Fax: 650-646-9200\nsubmissions.support@varian.com\nContact Person:\n18 March 2021Date Prepared:\nDEVICE\nSubject Device Name:\nCommon/Usual Name:\nProduct Code and Classification:\nAl Segmentation\nmedical image segmentation software\nMedical charged-particle radiation therapy system\nMUJ |21 CFR 892.5050 | Class II\nPREDICATE DEVICE\nPredicate Device Name:\nReference Device:\nSmart Segmentation Knowledge Based Contouring v2.2 (Kl41248)\nEthos Treatment Planning v1.0 (KI92377)\nNote: Referenced for the use of existing, established methods to\nevaluate performance ofAl-based algorithms and technology\nDEVICE DESCRIPTION\nAl segmentation is a web-based application, running in the cloud, that provides a combined deep learning\nand classical-based approach for automated segmentation of organs at risk, along with tools for structure\nvisualization. This software medical device product is used by trained medical professionals and consists of a\nweb application user interface where the results from the automated segmentation can be reviewed and\nselected for export into the compatible treatment planning system. Al Segmentation is not intended to\nprovide clinical decisions, medical advice, or evaluations of radiation plans or treatment procedures.\nINDICATIONS FOR USE\nAl Segmentation uses CT images to segment patient anatomy for use in radiation therapy treatment planning.\nAl Segmentation utilizes a pre-defined set of organ structures in the following regions: head and neck, thorax,\npelvis, abdomen. Segmentation results are subject to review and editing by qualified, expert radiation therapy\nPage 1Product: Al Segmentation\n",
    "varian\ntreatment planners. Results of Al Segmentation are utilized in the Eclipse Treatment Planning System where it is\nthe responsibility of a qualified physician to further review, edit as needed, and approve each structure.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nThe new device, referred to as the \"subject device\" throughout this summary, is release version vi.0 (version\n1.0) of Al Segmentation. The subject device has some technological and functional similarity and differences\nwith the predicate device, Smart Segmentation Knowledge Based Contouring version v2.2 (Kl41248).\nAt a high level, both the predicate device and the subject device are based on the same characteristics:\n* Both devices are software-only medical devices.\n* Both devices are intended for use by medical professionals within the context of supporting\nradiotherapy treatment planning.\n* Both devices contain automated segmentation algorithms used to process radiological images in order\nto generate contouring of structures for a variety of anatomical sites.\n* Both devices include review interfaces and tools for users to independently assess the output.\n* Both devices are compatible with the Eclipse Treatment Planning System, which is Varian's\nradiotherapy treatment planning software.\nThe significant differences in the subject device compared with the predicate device are:\n1. Use of Al-based algorithms for automated segmentation and contouring\na. Note: These algorithms are static and non-adaptive; they do not alter their behavior over time\nbased on user input.\n2. Cloud deployment and hosting of software components and algorithms\n3. Absence of manual editing or contouring tools\nPERFORMANCE DATA\nThe following performance data was provided in support of the substantial equivalence determination.\nSoftware Verification and Validation Testing\nSoftware verification and validation testing was conducted and documentation was provided as recommended\nby FDA's Guidance for Industry and FDA Staff, \"Guidance for the Content of Premarket Submissions for Software\nContained in Medical Devices.\" The software for this device was considered as a \"major\" level of concern.\nTest results demonstrate conformance to applicable requirements and specifications.\nNo animal studies or clinical tests have been included in this pre-market submission.\nStandards Conformance\nThe subject device conforms in whole or in part with the following standards that address software\ndevelopment, safety, and usability:\n* IEC 62304 Edition 1.1 2015-06 Medical device software - Software life cycle processes\nPage | 2Product: Al Segmentation\n",
    "varian\n* IEC 62366-1 Edition 1.0 2015-02 Application of usability engineering to medical devices\n* IEC 62083 Edition 2.0 2009-09 Requirements for the safety of radiotherapy treatment planning systems\n* IEC 82304-1 Edition 1.0 2016-10 Health software - Part 1: General requirements for product safety\nArgument for substantial equivalence to the predicate device\nA subset of software features and characteristics of the subject device are different from the predicate device.\nHowever, Varian considers these differences to be enhancements of the predicate, while the principle of\noperation of the subject device is the same as that of the existing predicate device. Verification and validation\ntesting demonstrate that the subject device performs its intended use as designed through the product's\nfunctional, usability, and safety requirements. Varian therefore believes that the subject device is substantially\nequivalent to the predicate device.\nCONCLUSION\nThe predicate device was cleared based only on non-clinical testing, and no animal or clinical studies were\nperformed for the subject device. The non-clinical data supports the safety of the device, and verification and\nvalidation testing demonstrate that the subject device should perform as intended in the specified use\nconditions.There were no remaining discrepancy reports (DRs) which could be classified as Safety or Customer\nIntolerable.\nTherefore, Varian considers Al Segmentation to be substantially equivalent to the predicate device, Smart\nSegmentation Knowledge Based Contouring (K141248).\nPage | 3Product: Al Segmentation\n"
  ],
  "page_char_counts": [
    2257,
    1814,
    0,
    1674,
    2254,
    1366
  ],
  "text_class": "mixed",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-10T21:57:16.684924",
  "ingested_at": "2026-10-10T21:57:09",
  "source_snapshot_id": "99114827d6ba98b2"
}
