{
  "submission_number": "K243239",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf24/K243239.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf24/K243239.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "69d89473c0bf4793f84c268f9852189ddc9b23a4cc68e1b163154a4db5dbe9b6",
  "byte_count": 2673773,
  "page_count": 11,
  "page_texts": [
    " \nU.S. Food & Drug Administration \n10903 New Hampshire Avenue          D o c  I D #  0 4 0 1 7 . 07 . 0 5  \nSilver Spring, MD 20993  \nwww.fda.gov \n \n \n \n \n \n \nApril 24, 2025 \n \nExo Inc. \nJacqueline Murray \nSenior Regulatory Affairs Specialist \n4201 Burton Drive \nSanta Clara, California 95054 \n \n \nRe:  K243239 \nTrade/Device Name: Lung AI (LAI001) \nRegulation Number:  21 CFR 892.2070 \nRegulation Name:  Medical image analyzer \nRegulatory Class:  Class II \nProduct Code:  MYN \nDated:  October 10, 2024 \nReceived:  March 21, 2025 \n \nDear Jacqueline Murray: \n \nWe have reviewed your section 510(k) premarket notification of intent to market the device referenced above \nand have determined the device is substantially equivalent (for the indications for use stated in the enclosure) \nto legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the enactment \ndate of the Medical Device Amendments, or to devices that have been reclassified in accordance with the \nprovisions of the Federal Food, Drug, and Cosmetic Act (the Act) that do not require approval of a premarket \napproval application (PMA). You may, therefore, market the device, subject to the general controls \nprovisions of the Act. Although this letter refers to your product as a device, please be aware that some \ncleared products may instead be combination products. The 510(k) Premarket Notification Database \navailable at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \n \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \n \nAdditional information about changes that may require a new premarket notification are provided in the FDA \nguidance documents entitled \"Deciding When to Submit a 510(k) for a Change to an Existing Device\" \n",
    "K243239 - Jacqueline Murray Page \n \n2 \n(https://www.fda.gov/media/99812/download) and \"Deciding When to Submit a 510(k) for a Software \nChange to an Existing Device\" (https://www.fda.gov/media/99785/download).  \n \nYour device is also subject to, among other requirements, the Quality System (QS) regulation (21 CFR Part \n820), which includes, but is not limited to, 21 CFR 820.30, Design controls; 21 CFR 820.90, Nonconforming \nproduct; and 21 CFR 820.100, Corrective and preventive action. Please note that regardless of whether a \nchange requires premarket review, the QS regulation requires device manufacturers to review and approve \nchanges to device design and production (21 CFR 820.30 and 21 CFR 820.70) and document changes and \napprovals in the device master record (21 CFR 820.181).  \n \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR Part 803) for \ndevices or postmarketing safety reporting (21 CFR Part 4, Subpart B) for combination products (see \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the quality systems (QS) \nregulation (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR Part 4, Subpart \nA) for combination products; and, if applicable, the electronic product radiation control provisions (Sections \n531-542 of the Act); 21 CFR Parts 1000-1050. \n \nAll medical devices, including Class I and unclassified devices and combination product device constituent \nparts are required to be in compliance with the final Unique Device Identification System rule (\"UDI Rule\"). \nThe UDI Rule requires, among other things, that a device bear a unique device identifier (UDI) on its label \nand package (21 CFR 801.20(a)) unless an exception or alternative applies (21 CFR 801.20(b)) and that the \ndates on the device label be formatted in accordance with 21 CFR 801.18. The UDI Rule (21 CFR \n830.300(a) and 830.320(b)) also requires that certain information be submitted to the Global Unique Device \nIdentification Database (GUDID) (21 CFR Part 830 Subpart E).  For additional information on these \nrequirements, please see the UDI System webpage at https://www.fda.gov/medical-devices/device-advice-\ncomprehensive-regulatory-assistance/unique-device-identification-system-udi-system.  \n \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. \n \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See \nthe DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-",
    "K243239 - Jacqueline Murray Page \n \n3 \nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100). \n \nSincerely, \n \n \n \n \n \nJessica Lamb, Ph.D. \nAssistant Director \nImaging Software Team \nDHT8B: Division of Radiological Imaging \n    Devices and Electronic Products \nOHT8: Office of Radiological Health \nOffice of Product Evaluation and Quality \nCenter for Devices and Radiological Health \n \nEnclosure  \n \n \n \n",
    "FORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740       EF\nDEPARTMENT OF HEALTH AND HUMAN SERVICES\nFood and Drug Administration\nIndications for Use\nForm Approved: OMB No. 0910-0120\nExpiration Date: 07/31/2026\nSee PRA Statement below.\n510(k) Number (if known)\nK243239\nDevice Name\nLung AI (LAI001)\nIndications for Use (Describe)\nLung AI software device is a Computer-Aided Detection (CADe) tool designed to assist in the detection of\nconsolidation/atelectasis and pleural effusion during the review of lung ultrasound scans.\nThe software is an adjunctive tool to alert users to the presence of regions of interest (ROI) with consolidation/atelectasis\nand pleural effusion within the analyzed lung ultrasound cine clip.\nLung AI is intended to be used on images collected from the PLAPS point, in accordance with the BLUE protocol.\nThe intended users are healthcare professionals who are trained and qualified in performing lung ultrasound and routinely\nperform lung ultrasounds as part of their current practice in a point-of-care environment—namely Emergency\nDepartments (EDs). The device was not designed and tested with use environments representing EMTs and military\nmedics.\nLung AI is not intended for clinical diagnosis and does not replace the healthcare provider’s judgment or other diagnostic\ntests in the standard care for lung ultrasound findings. All cases where a Chest CT scan and/or Chest X-ray is part of the\nstandard of care should undergo these imaging procedures, irrespective of the device output.\nThe software is indicated for adults only.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”",
    "510(k) Summary - Lung AI \n510(k) Summary \nGeneral Information \n510(k) Sponsor Exo Inc. \nAddress 4201 Burton Drive  \nSanta Clara, CA 95054 \nCorrespondence Person Jacqueline Murray \nContact Information jmurray@exo.inc  \nCell: +1 236-838-5056 \nDate Prepared April 24th 2025 \nProposed Device \nProprietary Name Lung AI (LAI001) \nCommon Name Lung AI \nClassiﬁcation Name Medical Image Analyzer \nRegulation Number 21 CFR 892.2070 \nProduct Code MYN \nRegulatory Class II \nPredicate Device \nProprietary Name Lung-CAD \nPremarket Notiﬁcation K230085 \nClassiﬁcation Name Medical Image Analyzer \nRegulation Number 21 CFR 892.2070 \nProduct Code MYN \nRegulatory Class II \nDevice description \nLung AI is a Computer-Aided Detection (CADe) tool designed to assist in the analysis of lung ultrasound \nimages by suggesting the presence of consolidation/atelectasis and pleural eﬀusion in a scan. This \nadjunctive tool is intended to aid users to detect the presence of regions of interest (ROI) with \nconsolidation/atelectasis and pleural eﬀusion. However, the device does not provide a diagnosis for any \ndisease nor replace any diagnostic testing in the standard of care. \nPage 1 of 7 \nK243239",
    "  \n \n510(k)\n \nSummary\n \n-\n \nLung\n \nAI\n \n \n \n \n \n  \n \nThe\n \nlung\n \nAI\n \nmodule\n \nprocesses\n \nUltrasound\n \ncine\n \nclips\n \nand\n \nﬂags\n \nany\n \nevidence\n \nof\n \npleural\n \neﬀusion\n \nand/or\n \nconsolidation/atelectasis\n \npresent\n \nwithout\n \naggregating\n \ndata\n \nacross\n \nregions\n \nor\n \nmaking\n \nany\n \npatient-level\n \ndecisions.\n \nFor\n \npositive\n \ncases,\n \na\n \nsingle\n \nROI\n \nper\n \nclip\n \nfrom\n \na\n \nframe\n \nwith\n \nthe\n \nlargest\n \npleural\n \neﬀusion\n \n(or\n \nconsolidation/atelectasis)\n \nis\n \ngenerated\n \nas\n \npart\n \nof\n \nthe\n \ndevice\n \noutput.\n \nMoreover,\n \nthe\n \nROI\n \noutput\n \nis\n \nfor\n \nvisualization\n \nonly\n \nand\n \nshould\n \nnot\n \nbe\n \nrelied\n \non\n \nfor\n \nprecise\n \nanatomical\n \nlocalization.\n \nThe\n \nﬁnal\n \ndecision\n \nregarding\n \nthe\n \noverall\n \nassessment\n \nof\n \nthe\n \ninformation\n \nfrom\n \nall\n \nregions/clips\n \nremains\n \nthe\n \nresponsibility\n \nof\n \nthe\n \nuser.\n \nLung\n \nAI\n \nis\n \nintended\n \nto\n \nbe\n \nused\n \non\n \nclips\n \ncollected\n \nonly\n \nfrom\n \nthe\n \nPLAPS\n \npoint,\n \nin\n \naccordance\n \nwith\n \nthe\n \nBLUE\n \nprotocol.\n \n \nLung\n \nAI\n \nis\n \ndeveloped\n \nas\n \na\n \nmodule\n \nto\n \nbe\n \nintegrated\n \nby\n \nanother\n \ncomputer\n \nprogrammer\n \ninto\n \ntheir\n \nlegally\n \nmarketed\n \nultrasound\n \nimaging\n \ndevice.\n \nThe\n \nsoftware\n \nintegrates\n \nwith\n \nthird-party\n \nultrasound\n \nimaging\n \ndevices\n \nand\n \nfunctions\n \nas\n \na\n \npost-processing\n \ntool.\n \nThe\n \nsoftware\n \ndoes\n \nnot\n \ninclude\n \na\n \nbuilt-in\n \nviewer;\n \ninstead,\n \nit\n \nworks\n \nwithin\n \nthe\n \nexisting\n \nthird-party\n \ndevice\n \ninterface.\n \n \n \nLung\n \nAI\n \nis\n \nvalidated\n \nto\n \nmeet\n \napplicable\n \nsafety\n \nand\n \neﬃcacy\n \nrequirements\n \nand\n \nto\n \nbe\n \ngeneralizable\n \nto\n \nimage\n \ndata\n \nsourced\n \nfrom\n \nultrasound\n \ntransducers\n \nof\n \na\n \nspeciﬁc\n \nfrequency\n \nrange.\n \n \nThe\n \ndevice\n \nis\n \nintended\n \nto\n \nbe\n \nused\n \non\n \nimages\n \nof\n \nadult\n \npatients\n \nundergoing\n \npoint-of-care\n \n(POC)\n \nlung\n \nultrasound\n \nscans\n \nin\n \nthe\n \nemergency\n \ndepartments\n \ndue\n \nto\n \nsuspicion\n \nof\n \npleural\n \neﬀusion\n \nand/or\n \nconsolidation/atelectasis.\n \nIt\n \nis\n \nimportant\n \nto\n \nnote\n \nthat\n \npatient\n \nmanagement\n \ndecisions\n \nshould\n \nnot\n \nbe\n \nmade\n \nsolely\n \non\n \nthe\n \nresults\n \nof\n \nthe\n \nLung\n \nAI\n \nanalysis.\n \n \nThe\n \nunderlying\n \ndeep\n \nlearning\n \nmodels\n \nwere\n \ntrained\n \non\n \na\n \ndiverse\n \ndataset\n \nof\n \n3,453\n \nultrasound\n \ncine\n \nclips\n \nfrom\n \n1,036\n \npatients\n \nacross\n \nCanada,\n \nthe\n \nU.S.,\n \nand\n \nSouth\n \nAmerica.\n \nThis\n \ndataset\n \nincludes\n \ncommon\n \npathologies\n \nencountered\n \nin\n \npoint-of-care\n \nsettings,\n \nsuch\n \nas\n \nemergency\n \ndepartments\n \nand\n \nICUs.\n \nThe\n \nclinical\n \nconfounders\n \nin\n \nthe\n \ndevelopment\n \nset\n \ninclude\n \ncases\n \nof\n \nPneumonia,\n \nPulmonary\n \nEmbolism,\n \nCongestive\n \nHeart\n \nFailure\n \n(CHF),\n \nTamponade,\n \nCovid19,\n \nARDS,\n \nand\n \nCOPD.\n \nThe\n \nultrasound\n \nmanufacturers\n \nincluded\n \nSonoSite,\n \nPhilips\n \nLumify,\n \nGE,\n \nMindray,\n \nClarius,\n \nExo\n \nand\n \nButterﬂy.\n \n \n \nIndications\n \nfor\n \nUse\n \nLung\n \nAI\n \nsoftware\n \ndevice\n \nis\n \na\n \nComputer-Aided\n \nDetection\n \n(CADe)\n \ntool\n \ndesigned\n \nto\n \nassist\n \nin\n \nthe\n \ndetection\n \nof\n \nconsolidation/atelectasis\n \nand\n \npleural\n \neﬀusion\n \nduring\n \nthe\n \nreview\n \nof\n \nlung\n \nultrasound\n \nscans.\n \nThe\n \nsoftware\n \nis\n \nan\n \nadjunctive\n \ntool\n \nto\n \nalert\n \nusers\n \nto\n \nthe\n \npresence\n \nof\n \nregions\n \nof\n \ninterest\n \n(ROI)\n \nwith\n \nconsolidation/atelectasis\n \nand\n \npleural\n \neﬀusion\n \nwithin\n \nthe\n \nanalyzed\n \nlung\n \nultrasound\n \ncine\n \nclip.\n \nLung\n \nAI\n \nis\n \nintended\n \nto\n \nbe\n \nused\n \non\n \nimages\n \ncollected\n \nfrom\n \nthe\n \nPLAPS\n \npoint,\n \nin\n \naccordance\n \nwith\n \nthe\n \nBLUE\n \nprotocol.\n \n \nThe\n \nintended\n \nusers\n \nare\n \nhealthcare\n \nprofessionals\n \nwho\n \nare\n \ntrained\n \nand\n \nqualiﬁed\n \nin\n \nperforming\n \nlung\n \nultrasound\n \nand\n \nroutinely\n \nperform\n \nlung\n \nultrasounds\n \nas\n \npart\n \nof\n \ntheir\n \ncurrent\n \npractice\n \nin\n \na\n \npoint-of-care\n \nenvironment\n \n-\n \nnamely\n \nEmergency\n \nDepartments\n \n(EDs).\n \nThe\n \ndevice\n \nwas\n \nnot\n \ndesigned\n \nand\n \ntested\n \nwith\n \nuse\n \n \n \nPage\n \n2\n \nof\n \n7\n ",
    "  \n \n510(k)\n \nSummary\n \n-\n \nLung\n \nAI\n \n \n \n \n \nenvironments\n \nrepresenting\n \nEMTs\n \nand\n \nmilitary\n \nmedics.\n \n \nLung\n \nAI\n \nis\n \nnot\n \nintended\n \nfor\n \nclinical\n \ndiagnosis\n \nand\n \ndoes\n \nnot\n \nreplace\n \nthe\n \nhealthcare\n \nprovider’s\n \njudgment\n \nor\n \nother\n \ndiagnostic\n \ntests\n \nin\n \nthe\n \nstandard\n \ncare\n \nfor\n \nlung\n \nultrasound\n \nﬁndings.\n \nAll\n \ncases\n \nwhere\n \na\n \nChest\n \nCT\n \nscan\n \nand/or\n \nChest\n \nX-ray\n \nis\n \npart\n \nof\n \nthe\n \nstandard\n \nof\n \ncare\n \nshould\n \nundergo\n \nthese\n \nimaging\n \nprocedures,\n \nirrespective\n \nof\n \nthe\n \ndevice\n \noutput.\n \nThe\n \nsoftware\n \nis\n \nindicated\n \nfor\n \nadults\n \nonly.\n \n \nComparison\n \nof\n \nTechnological\n \nCharacteristics\n \nwith\n \nthe\n \nPredicate\n \nDevice\n \n \nFeature/\n \nFunction\n \nSubject\n \nDevice:\n \nLung\n \nAI\n \n \nPredicate\n \nDevice\n \n \nLung-CAD\n \nby\n \nImagen\n \nTechnologies\n \n(\nK230085\n)\n \nImage\n \nModality\n \n \nUltrasound\n \n \nDigital\n \nX-ray\n \n \nStudy\n \nType\n \n \nChest\n \n \nChest\n \n \nScan\n \ntype\n \nMulti-frame\n \nultrasound\n \nimages\n \nDigital\n \nX-ray\n \nimages\n \nClinical\n \nOutput\n \nIdentify\n \nand\n \nmark\n \nregions\n \nof\n \ninterest\n \n(ROIs)\n \non\n \nlung\n \nUltrasound\n \n \nIdentify\n \nand\n \nmark\n \nregions\n \nof\n \ninterest\n \n(ROIs)\n \non\n \nchest\n \nradiographs\n \nand\n \nlabel\n \nthe\n \nbox\n \naround\n \nthe\n \nROI\n \nas\n \nlung\n \nhyperinﬂation\n \nIntended\n \nUser\n \nWorkﬂow\n \nDevice\n \nis\n \nintended\n \nfor\n \nuse\n \nas\n \na\n \nconcurrent\n \nreading\n \naid\n \nfor\n \ntrained\n \nhealthcare\n \nprofessionals\n \nqualiﬁed\n \nin\n \ninterpreting\n \nlung\n \nultrasounds\n \nDevice\n \nintended\n \nfor\n \nuse\n \nas\n \na\n \nconcurrent\n \nreading\n \naid\n \nfor\n \nphysicians\n \ninterpreting\n \nchest\n \nradiographs\n \nPatient\n \nPopulation\n \nAdults\n \nAdults\n \nPrinciple\n \nof\n \nOperation\n \nand\n \nTechnology\n \nArtiﬁcial\n \nintelligence,\n \nincluding\n \nnon-adaptive\n \nmachine\n \nlearning\n \nalgorithms\n \ntrained\n \nwith\n \nclinical\n \ndata\n \n \nArtiﬁcial\n \nintelligence\n \n \n \nPage\n \n3\n \nof\n \n7\n ",
    "  \n \n510(k)\n \nSummary\n \n-\n \nLung\n \nAI\n \n \n \n \n \nAI\n \nAlgorithm\n \nSupervised\n \nDeep\n \nLearning\n \nincluding\n \nDeep\n \nConvolutional\n \nNeural\n \nNetworks\n \nfor\n \nSegmentation,\n \nLandmark\n \nDetection\n \nand\n \nClassiﬁcation\n \nSupervised\n \nDeep\n \nLearning\n \nIntended\n \nUsers\n \n \nTrained\n \nhealthcare\n \nprofessionals\n \nPhysicians\n \n \n \nPerformance\n \nData\n \nThe\n \nsafety\n \nand\n \nperformance\n \nof\n \nthe\n \nLung\n \nAI\n \ndevice\n \nhas\n \nbeen\n \nevaluated\n \nand\n \nveriﬁed\n \nin\n \naccordance\n \nwith\n \nsoftware\n \nspeciﬁcations\n \nand\n \napplicable\n \nperformance\n \nstandards\n \nthrough\n \nsoftware\n \nveriﬁcation\n \nand\n \nvalidation\n \ntesting.\n \nAdditionally,\n \nthe\n \nsoftware\n \nvalidation\n \nactivities\n \nwere\n \nperformed\n \nin\n \naccordance\n \nwith\n \nIEC\n \n62304:2006/AC:2015\n \n-\n \nMedical\n \ndevice\n \nsoftware\n \n–\n \nSoftware\n \nlife\n \ncycle\n \nprocesses,\n \nand\n \nthe\n \nfollowing\n \nFDA\n \nguidences:\n \n \n●\n \nContent\n \nof\n \nPremarket\n \nSubmissions\n \nfor\n \nDevice\n \nSoftware\n \nFunctions,\n \nGuidance\n \nfor\n \nIndustry\n \nand\n \nFood\n \nand\n \nDrug\n \nAdministration\n \nStaﬀ\n \n●\n \nComputer-Assisted\n \nDetection\n \nDevices\n \nApplied\n \nto\n \nRadiology\n \nImages\n \nand\n \nRadiology\n \nDevice\n \nData\n \nPremarket\n \nNotiﬁcation\n \n[510(k)]\n \nSubmissions\n \n●\n \nClinical\n \nPerformance\n \nAssessment:\n \nConsiderations\n \nfor\n \nComputer-Assisted\n \nDetection\n \nDevices\n \nApplied\n \nto\n \nRadiology\n \nImages\n \nand\n \nRadiology\n \nDevice\n \nData\n \nin\n \nPremarket\n \nNotiﬁcation\n \n(510(k))\n \nSubmissions.\n \n●\n \nCybersecurity\n \ntesting\n \nwas\n \nperformed\n \nin\n \naccordance\n \nwith\n \nCybersecurity\n \nin\n \nMedical\n \nDevices:\n \nQuality\n \nSystem\n \nConsiderations\n \nand\n \nContent\n \nof\n \nPremarket\n \nSubmissions.\n \nBench\n \nTesting\n \nThe\n \nstandalone\n \nperformance\n \nof\n \nthe\n \nLung\n \nAI\n \ndevice\n \nwas\n \nsuccessfully\n \nevaluated\n \non\n \ntest\n \ndata\n \nencompassing\n \ndiverse\n \ndemographic\n \nvariables,\n \nincluding\n \ngender,\n \nage\n \n(ranging\n \nfrom\n \n21\n \nto\n \n96),\n \nand\n \nethnicity\n \nfrom\n \nmultiple\n \nclinical\n \nsites\n \nin\n \nmetropolitan\n \ncities\n \nwith\n \ndiverse\n \nracial\n \npatient\n \npopulations.\n \nTo\n \nensure\n \nunbiased\n \ndata,\n \ncases\n \nwere\n \nselected\n \nconsecutively\n \nin\n \nthe\n \norder\n \nthey\n \nwere\n \nreceived.\n \nThe\n \ndataset\n \nwas\n \nthen\n \nenriched\n \nwith\n \nabnormal\n \ncases\n \n(to\n \nhave\n \nat\n \nleast\n \n30%\n \nabnormal\n \ncases\n \nper\n \ncenter)\n \nto\n \nensure\n \nsuﬃcient\n \nrepresentation\n \nof\n \nclinically\n \nrelevant\n \nconditions\n \nin\n \nline\n \nwith\n \nFDA\n \nguidelines.\n \n \n \n465\n \nlung\n \nscans\n \nfrom\n \n359\n \nunique\n \npatients\n \nwere\n \nretrospectively\n \ncollected\n \nfrom\n \n6\n \nimaging\n \ncenters\n \nin\n \nthe\n \nU.S.\n \nand\n \nCanada,\n \nwith\n \nmore\n \nthan\n \n50%\n \nof\n \nthe\n \ndata\n \ncoming\n \nfrom\n \nU.S.\n \ncenters.\n \nThere\n \nwere\n \n239\n \npositive\n \nand\n \n226\n \nnegative\n \ncases\n \nfor\n \npleural\n \neﬀusion.\n \nThere\n \nwere\n \n247\n \npositive\n \nand\n \n218\n \nnegative\n \ncases\n \nfor\n \nconsolidation/atelectasis.\n \nAdjustments\n \nwere\n \nmade\n \nto\n \naccount\n \nfor\n \nintra-subject\n \ncorrelation\n \nin\n \ncalculating\n \nconﬁdence\n \nintervals.\n \n \n \nPage\n \n4\n \nof\n \n7\n ",
    "  \n \n510(k)\n \nSummary\n \n-\n \nLung\n \nAI\n \n \n \n \n \n \nThe\n \npresence\n \nof\n \nconsolidation,\n \natelectasis,\n \nand\n \npleural\n \neﬀusion\n \nwas\n \nevaluated\n \nin\n \nsubjects\n \nwith\n \nimages\n \nacquired\n \nduring\n \nroutine\n \nclinical\n \npractice\n \nusing\n \ncart-based\n \nand\n \nportable\n \nultrasound\n \ndevices\n \n(with\n \nfrequencies\n \nranging\n \nfrom\n \n1.5\n \nto\n \n7\n \nMHz).\n \n \nThe\n \nreference\n \nstandard\n \nwas\n \nestablished\n \nby\n \ntwo\n \nUS\n \nboard-certiﬁed\n \nexperts,\n \nexperienced\n \nin\n \npoint-of-care\n \nultrasound,\n \nreading\n \nlung\n \nultrasound\n \nscans\n \nand\n \ndiagnostic\n \nradiology.\n \nThe\n \nexperts\n \nindicated\n \ntheir\n \nindependent\n \nassessment\n \nof\n \nthe\n \npresence/absence\n \nof\n \neach\n \nindication\n \nper\n \ncine\n \nclip.\n \nAdjudication,\n \nin\n \ncase\n \nof\n \ndisagreement,\n \nwas\n \nprovided\n \nby\n \na\n \nthird\n \nexpert.\n \nThe\n \nexperts\n \nalso\n \nprovided\n \nannotations\n \nfor\n \nthe\n \nbounding\n \nboxes\n \nto\n \nevaluate\n \nlocalization\n \naccuracy.\n \n \nThe\n \ntest\n \ndata\n \nwas\n \nentirely\n \nseparated\n \nfrom\n \nthe\n \ntraining/validation\n \ndatasets\n \nand\n \nwas\n \nnot\n \nused\n \nfor\n \nany\n \npart\n \nof\n \nthe\n \ntraining.\n \n \n \n \nThe\n \nperformance\n \nof\n \nLung\n \nAI\n \nfor\n \nconsolidation/atelectasis\n \nand\n \npleural\n \neﬀusion\n \nsuggestions\n \nwhen\n \ncompared\n \nto\n \nreference\n \ndata\n \nis\n \nsummarized\n \nin\n \nTable\n \n1\n \nbelow:\n \nTable\n \n1.\n \nSummary\n \nof\n \nLung\n \nAI\n \nperformance\n \nLung\n \nFinding\n \nDetection\n \nPerformance\n \nMetric\n \nPleural\n \nEﬀusion\n \nSe\n \n=\n \n0.97\n \n(95%\n \nCI\n \n0.94\n \n–\n \n0.99)\n \nSp\n \n=\n \n0.91\n \n(95%\n \nCI\n \n0.87\n \n–\n \n0.96)\n \nConsolidation\n \n/\n \nAtelectasis\n \nSe\n \n=\n \n0.97\n \n(95%\n \nCI\n \n0.94\n \n–\n \n0.99)\n \nSp\n \n=\n \n0.94\n \n(95%\n \nCI\n \n0.90\n \n–\n \n0.98)\n \n \nThe\n \nlocalization\n \nperformance\n \nof\n \nthe\n \nLung\n \nAI\n \nis\n \nassessed\n \nusing\n \nsensitivity\n \nand\n \nspeciﬁcity,\n \nalong\n \nwith\n \ntheir\n \ncorresponding\n \nconﬁdence\n \nintervals,\n \nbased\n \non\n \nthe\n \nIoU\n \noverlap\n \nbetween\n \nthe\n \ndevice\n \n(AI-ROI)\n \nand\n \nthe\n \nground\n \ntruth\n \n(GT-ROI).\n \nTrue\n \npositive\n \nis\n \nwhen\n \na\n \npredicted\n \nbounding\n \nbox\n \n(AI-ROI)\n \nhas\n \nan\n \nIoU\n \n≥\n \n0.5\n \nwith\n \nthe\n \nGT-ROI.\n \nThe\n \nlocalization\n \nperformance\n \nof\n \nLung\n \nAI\n \nis\n \nsummarized\n \nin\n \nTable\n \n2\n \nbelow:\n \n \nTable\n \n2.\n \nSummary\n \nof\n \nLung\n \nAI\n \nlocalization\n \nperformance\n \nLung\n \nFinding\n \nLocalization\n \nPerformance\n \nMetric\n \nPleural\n \nEﬀusion\n \nSe\n \n=\n \n0.85\n \n(95%\n \nCI\n \n0.80\n \n–\n \n0.89)\n \nSp\n \n=\n \n0.91\n \n(95%\n \nCI\n \n0.87\n \n–\n \n0.96)\n \nConsolidation\n \n/\n \nAtelectasis\n \nSe\n \n=\n \n0.86\n \n(95%\n \nCI\n \n0.81\n \n–\n \n0.90)\n \nSp\n \n=\n \n0.94\n \n(95%\n \nCI\n \n0.90\n \n–\n \n0.98)\n \n \n \n \n \nPage\n \n5\n \nof\n \n7\n ",
    "  \n \n510(k)\n \nSummary\n \n-\n \nLung\n \nAI\n \n \n \n \n \nThe\n \ndevice\n \nperformance\n \nwas\n \nalso\n \nassessed\n \nacross\n \na\n \nwide\n \nrange\n \nof\n \nultrasound\n \ndevice\n \nmanufacturers\n \n(including\n \nSonosite,\n \nExo\n \nand\n \nPhilips)\n \nand\n \ndemographic\n \nsubgroups\n \n(gender,\n \nage,\n \nsites,\n \nconfounders).\n \nThe\n \nconfounders\n \nincluded\n \npneumonia,\n \nCHF,\n \nCovid\n \n19,\n \nARDS,\n \npulmonary\n \nedema,\n \npulmonary\n \nembolism,\n \ntachypnea,\n \nCOPD).\n \nAdditional\n \nsubgroup\n \nanalysis\n \nincluded\n \nscan\n \nlaterality\n \n(right\n \nvs\n \nleft\n \nPLAPs\n \nview)\n \nand\n \ndiﬀerent\n \ndepths\n \nof\n \nlung\n \nscans.\n \nThe\n \nevaluation\n \nconcluded\n \nthat\n \nthe\n \ndevice's\n \nperformance\n \nwas\n \nconsistent\n \namong\n \nclinically\n \nmeaningful\n \nsubgroups.\n \nA\n \ndetailed\n \nsubgroup\n \nanalysis\n \nis\n \nreported\n \nin\n \nthe\n \nlabelling.\n \nMULTI-READER,\n \nMULTI-CASE\n \n(MRMC)\n \nSTUDY\n \n \nLung\n \nAI\n \nhas\n \nbeen\n \nvalidated\n \nby\n \na\n \nmulti-reader,\n \nmulti-case\n \n(MRMC)\n \nstudy.\n \nThe\n \nstudy\n \nconsisted\n \nof\n \n6\n \nreaders\n \nwith\n \nvarying\n \nlevels\n \nof\n \ntraining\n \nand\n \nexperience\n \nas\n \nemergency\n \nphysicians,\n \nwho\n \nprovided\n \nanalysis\n \non\n \na\n \nrandomized\n \nset\n \nof\n \n322\n \nunique\n \npatients,\n \npresented\n \nin\n \ntwo\n \nreading\n \nperiods\n \n(“unaided”\n \nand\n \n“aided”)\n \nand\n \nseparated\n \nby\n \na\n \nminimum\n \n4-week\n \nwashout\n \nperiod.\n \nIn\n \ntotal,\n \n748\n \ncases\n \nwere\n \nanalyzed\n \nper\n \nreader\n \nfor\n \na\n \ntotal\n \nof\n \n4488\n \ncases\n \noverall.\n \n \n \nThe\n \nprimary\n \nendpoint\n \nwas\n \nan\n \nimprovement\n \nof\n \nat\n \nleast\n \n2%\n \nin\n \noverall\n \nreader\n \nperformance,\n \nas\n \nmeasured\n \nby\n \nAUC-ROC,\n \nwhen\n \naided\n \nby\n \nthe\n \ndevice.\n \nThis\n \nstudy\n \nsuccessfully\n \nmet\n \nthe\n \nacceptance\n \ncriteria\n \nfor\n \nthe\n \ndetection\n \nof\n \nconsolidation/atelectasis\n \nand\n \npleural\n \neﬀusion\n \nand\n \nfulﬁlled\n \nthe\n \ndesign\n \nrequirements\n \nfor\n \nLung\n \nAI.\n \nA\n \nsummary\n \nof\n \nthe\n \nMRMC\n \nresults\n \nis\n \npresented\n \nbelow:\n \n \nPleural\n \nEﬀusion\n \nMRMC\n \nresults\n \nAUC-ROC:\n \nThe\n \nMRMC\n \nanalysis\n \nfor\n \ndetection\n \nof\n \npleural\n \neﬀusion\n \nshows\n \nAUC_unaided\n \n=\n \n0.93\n \n(95%\n \nCI\n \n.92\n \n-\n \n.94)\n \nis\n \nimproved\n \nto\n \nAUC_aided\n \n=\n \n0.96\n \n(95%\n \nCI\n \n.95\n \n-\n \n.98)\n \nwith\n \na\n \nAUC\n \nimprovement\n \nof\n \nΔ\nAUC-PLEFF\n \n=\n \nAUC\naided\n \n-\n \nAUC\nunaided\n \n=\n \n0.035\n \n(95%\n \nCI\n  \n.025\n \n–\n \n.047),\n \nwhich\n \npasses\n \nthe\n \nacceptance\n \ncriteria.\n \nSensitivity\n \n(Se):\n \nThe\n \nMRMC\n \nanalysis\n \nfor\n \ndetection\n \nof\n \npleural\n \neﬀusion\n \nshows\n \nSe_unaided\n \n=\n \n0.71\n \n(95%\n \nCI\n  \n.68\n \n–\n \n.75)\n \nis\n \nsigniﬁcantly\n \nimproved\n \nto\n \nSe_aided\n \n=\n \n0.88\n \n(95%\n \nCI\n  \n.86\n \n–\n \n.92)\n \nwith\n \na\n \nSe\n \nimprovement\n \nof\n \nΔ\nSe-PLEFF\n \n=\n \nSe\naided\n \n-\n \nSe\nunaided\n \n=\n \n0.18\n \n(95%\n \nCI\n  \n.14\n \n–\n \n.20)\n \nSpeciﬁcity\n \n(Sp):\n \nThe\n \nMRMC\n \nanalysis\n \nfor\n \ndetection\n \nof\n \npleural\n \neﬀusion\n \nshows\n \nSp_unaided\n \n=\n \n0.96\n \n(95%\n \nCI\n  \n.95\n \n–\n \n.97)\n \nis\n \nslightly\n \ndecreased\n \nto\n \nSp_aided\n \n=\n \n0.93\n \n(95%\n \nCI\n \n.88\n \n–\n \n.95)\n \nwith\n \nΔ\nSp-CONS\n \n=\n \nSp\naided\n \n-\n \nSp\nunaided\n \n=\n \n-0.03\n \n(95%\n \nCI\n  \n-.08\n \nto\n \n-.02)\n \nConsolidation/atelectasis\n \nMRMC\n \nresults:\n \nAUC-ROC:\n \nThe\n \nMRMC\n \nanalysis\n \nfor\n \ndetection\n \nof\n \nconsolidation\n \nshows\n \nAUC_unaided\n \n=\n \n0.92\n \n(95%\n \nCI\n \n.91\n \n-\n \n.96)\n \nis\n \nimproved\n \nto\n \nAUC_aided\n \n=\n \n0.95\n \n(95%\n \nCI\n \n.94\n \n-\n \n.98)\n \nwith\n \na\n \nAUC\n \nimprovement\n \nof\n \nΔ\nAUC-CONS\n \n=\n \nAUC\naided\n \n-\n \nAUC\nunaided\n \n=\n \n0.028\n \n(95%\n \nCI\n \n.0201\n \n–\n \n.0403),\n \nwhich\n \npasses\n \nthe\n \nacceptance\n \ncriteria.\n \nSensitivity\n \n(Se):\n \nThe\n \nMRMC\n \nanalysis\n \nfor\n \ndetection\n \nof\n \nconsolidation\n \nshows\n \nSe_unaided\n \n=\n \n0.73\n \n(95%\n \nCI\n  \n.72\n \n–\n \n.80)\n \nis\n \nimproved\n \nto\n \nSe_aided\n \n=\n \n0.89\n \n(95%\n \nCI\n  \n.88\n \n–\n \n.93)\n \nwith\n \na\n \nsigniﬁcant\n \nSe\n \nimprovement\n \nof\n \nΔ\nSp-CONS\n \n=\n \nSe\naided\n \n-\n \nSe\nunaided\n \n=\n \n0.16\n \n(95%\n \nCI\n  \n.13\n \n–\n \n.19)\n \n \n \nPage\n \n6\n \nof\n \n7\n ",
    "  \n \n510(k)\n \nSummary\n \n-\n \nLung\n \nAI\n \n \n \n \n \nSpeciﬁcity\n \n(Sp):\n \nThe\n \nMRMC\n \nanalysis\n \nfor\n \ndetection\n \nof\n \nconsolidation\n \nshows\n \nSp_unaided\n \n=\n \n0.92\n \n(95%\n \nCI\n  \n.88\n \n–\n \n.93)\n \nis\n \nslightly\n \ndecreased\n \nto\n \nSp_aided\n \n=\n \n0.91\n \n(95%\n \nCI\n \n.87\n \n–\n \n.93)\n \nwith\n \nΔ\nSp-CONS\n \n=\n \nSp\naided\n \n-\n \nSp\nunaided\n \n=\n \n-0.008\n \n(95%\n \nCI\n  \n-.01\n \nto\n \n-.005)\n \nConclusions\n \nExo’s\n \nLung\n \nAI\n \nis\n \nsubstantially\n \nequivalent\n \nin\n \nintended\n \nuse\n \nand\n \ntechnological\n \ncharacteristics\n \nto\n \nthe\n \npredicate\n \ndevice\n \nas\n \ndemonstrated\n \nby\n \nthe\n \nconclusions\n \ndrawn\n \nfrom\n \nthe\n \nstandalone\n \nand\n \nclinical\n \nstudies.\n \nThere\n \nare\n \nno\n \ndiﬀerent\n \nquestions\n \nof\n \nsafety\n \nand/or\n \neﬀectiveness\n \nintroduced\n \nby\n \nLung\n \nAI\n \nwhen\n \nused\n \nas\n \nintended.\n \n \n \nPage\n \n7\n \nof\n \n7\n "
  ],
  "page_char_counts": [
    2048,
    3243,
    429,
    2231,
    974,
    2567,
    1211,
    1990,
    1596,
    2371,
    494
  ],
  "text_class": "text",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-10T21:57:18.715351",
  "ingested_at": "2026-10-10T21:57:09",
  "source_snapshot_id": "69d89473c0bf4793"
}
