{
  "submission_number": "K250177",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf25/K250177.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf25/K250177.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "19e1da508aa4f84749606baf6137fd976f98f0201fe06d81c7e8675119b7b506",
  "byte_count": 1728602,
  "page_count": 10,
  "page_texts": [
    " \nU.S. Food & Drug Administration \n10903 New Hampshire Avenue          D o c  I D #  0 4 0 1 7 . 07 . 0 5  \nSilver Spring, MD 20993  \nwww.fda.gov \n \n \n \n \n \n \n \nApril 10, 2025 \nPhilips Ultrasound LLC \nSwetha Paritala \nSenior Regulatory Affairs Specialist \n22100 Bothell Everett Highway \nBothell, Washington 98021 \n \n \nRe:  K250177 \nTrade/Device Name: EPIQ Series Diagnostic Ultrasound System; Affiniti Series Diagnostic Ultrasound \nSystem \nRegulation Number:  21 CFR 892.1550 \nRegulation Name:  Ultrasonic Pulsed Doppler Imaging System \nRegulatory Class:  Class II \nProduct Code:  IYN, IYO, ITX, OBJ, QIH \nDated:  January 21, 2025 \nReceived:  January 22, 2025 \n \n \nDear Swetha Paritala: \n \nWe have reviewed your section 510(k) premarket notification of intent to market the device referenced above \nand have determined the device is substantially equivalent (for the indications for use stated in the enclosure) \nto legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the enactment \ndate of the Medical Device Amendments, or to devices that have been reclassified in accordance with the \nprovisions of the Federal Food, Drug, and Cosmetic Act (the Act) that do not require approval of a premarket \napproval application (PMA). You may, therefore, market the device, subject to the general controls \nprovisions of the Act. Although this letter refers to your product as a device, please be aware that some \ncleared products may instead be combination products. The 510(k) Premarket Notification Database \navailable at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \n \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \n \n",
    "K250177 - Swetha Paritala Page \n \n2 \nAdditional information about changes that may require a new premarket notification are provided in the FDA \nguidance documents entitled \"Deciding When to Submit a 510(k) for a Change to an Existing Device\" \n(https://www.fda.gov/media/99812/download) and \"Deciding When to Submit a 510(k) for a Software \nChange to an Existing Device\" (https://www.fda.gov/media/99785/download).  \n \nYour device is also subject to, among other requirements, the Quality System (QS) regulation (21 CFR Part \n820), which includes, but is not limited to, 21 CFR 820.30, Design controls; 21 CFR 820.90, Nonconforming \nproduct; and 21 CFR 820.100, Corrective and preventive action. Please note that regardless of whether a \nchange requires premarket review, the QS regulation requires device manufacturers to review and approve \nchanges to device design and production (21 CFR 820.30 and 21 CFR 820.70) and document changes and \napprovals in the device master record (21 CFR 820.181).  \n \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR Part 803) for \ndevices or postmarketing safety reporting (21 CFR Part 4, Subpart B) for combination products (see \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the quality systems (QS) \nregulation (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR Part 4, Subpart \nA) for combination products; and, if applicable, the electronic product radiation control provisions (Sections \n531-542 of the Act); 21 CFR Parts 1000-1050. \n \nAll medical devices, including Class I and unclassified devices and combination product device constituent \nparts are required to be in compliance with the final Unique Device Identification System rule (\"UDI Rule\"). \nThe UDI Rule requires, among other things, that a device bear a unique device identifier (UDI) on its label \nand package (21 CFR 801.20(a)) unless an exception or alternative applies (21 CFR 801.20(b)) and that the \ndates on the device label be formatted in accordance with 21 CFR 801.18. The UDI Rule (21 CFR \n830.300(a) and 830.320(b)) also requires that certain information be submitted to the Global Unique Device \nIdentification Database (GUDID) (21 CFR Part 830 Subpart E).  For additional information on these \nrequirements, please see the UDI System webpage at https://www.fda.gov/medical-devices/device-advice-\ncomprehensive-regulatory-assistance/unique-device-identification-system-udi-system.  \n \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. \n \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See \nthe DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-",
    "K250177 - Swetha Paritala Page \n \n3 \nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100). \n \nSincerely, \n \n \n \nYanna Kang, Ph.D. \nAssistant Director \nMammography and Ultrasound Team \nDHT8C: Division of Radiological \n    Imaging and Radiation Therapy Devices \nOHT8: Office of Radiological Health \nOffice of Product Evaluation and Quality \nCenter for Devices and Radiological Health \n \nEnclosure  \n \n \nYANNA S. KANG -S",
    "DEPARTMENT OF HEALTH AND HUMAN SERVICES\nFood and Drug Administration\nIndications for Use\nForm Approved: OMB No. 0910-0120\nExpiration Date: 07/31/2026\nSee PRA Statement below.\nSubmission Number (if known)\nI\nDevice Name\nEPIQ Series Diagnostic Ultrasound System;\nAffiniti Series Diagnostic Ultrasound System\nIndications for Use (Describe)\nEPIQ:\nThe intended use of EPIQ Ultrasound Diagnostic System is diagnostic ultrasound imaging and fluid\nflow analysis of the human body, with the following indications for use:\nAbdominal, Cardiac Adult, Cardiac other (Fetal), Cardiac Pediatric, Cerebral Vascular, Cephalic\n(Adult), Cephalic (Neonatal), Fetal/Obstetric, Gynecological, Intraoperative (Vascular), Intraoperative\n(Cardiac), intra-luminal, intra-cardiac echo, Musculoskeletal (Conventional), Musculoskeletal\n(Superficial), Ophthalmic, Other: Urology, Pediatric, Peripheral Vessel, Small Organ (Breast,\nThyroid, Testicle), Transesophageal (Cardiac), Transrectal, Transvaginal, Lung.\nModes of operation include: B Mode, M Mode, PW Doppler, CW Doppler, Color Doppler, Color M\nMode, Power Doppler, and Harmonic Imaging.\nThe clinical environments where EPIQ Series Diagnostic ultrasound Systems can be used include\nclinics, hospitals, and clinical point-of-care for diagnosis of patients.\nWhen integrated with Philips EchoNavigator, the systems can assist the interventionalist and\nsurgeon with image guidance during treatment of cardiovascular disease in which the procedure\nuses both live X-ray and live echo guidance.\nThe systems are intended to be installed, used, and operated only in accordance with the safety\nprocedures and operating instructions given in the product user information. Systems are to be\noperated only by appropriately trained healthcare professionals for the purposes for which they were\ndesigned.\nHowever, nothing stated in the user information reduces your responsibility for sound clinical\njudgement and best clinical procedure.\nAffiniti:\nThe intended use of Affiniti Series Diagnostic Ultrasound Systems is diagnostic ultrasound imaging\nand fluid flow analysis of the human body, with the following indications for use:\nAbdominal, Cardiac Adult, Cardiac Other (Fetal), Cardiac Pediatric, Cerebral Vascular, Cephalic\n(Adult), Cephalic (Neonatal), Fetal/Obstetric, Gynecological, Intraoperative (Vascular), Intraoperative\n(Cardiac), Musculoskeletal (Conventional), Musculoskeletal (Superficial), Other: Urology, Pediatric,\nPeripheral Vessel, Small Organ (Breast, Thyroid, Testicle), Transesophageal (Cardiac), Transrectal,\nTransvaginal, Lung.\nModes of operation include: B Mode, M Mode, PW Doppler, CW Doppler, Color Doppler, Color M\nK250177",
    "Mode, Power Doppler, and Harmonic Imaging.\nThe clinical environments where the Affiniti diagnostic ultrasound systems can be used include\nclinics, hospitals, and clinical point-of-care for diagnosis of patients.\nThe systems are intended to be installed, used, and operated only in accordance with the safety\nprocedures and operating instructions given in the product user information. Systems are to be\noperated only by appropriately trained healthcare professionals for the purposes for which they were\ndesigned. However, nothing stated in the user information reduces your responsibility for sound\nclinical judgement and best clinical procedure.\nType of Use (Select one or both, as applicable)\nFOver-The-Counter Use (21 CFR 801 Subpart C)Prescription Use (Part 21 CFR 801 Subpart D)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.\"\n",
    "510(k) Summary #K_______________________ \nT\nhis summary of safety and effectiveness information is submitted in accordance with 21 CFR § 807.92.  \nDate Prepared: January 10, 2025 \nI. Submitter\nManufacturer Name and \nAddress \nPhilips Ultrasound LLC \n22100 Bothell Everett Hwy \nBothell, WA 98021-8431 USA \nContact Information SwethaRao Paritala \nSenior Regulatory Affairs Specialist  \n22100 Bothell Everett Hwy  \nBothell, WA 98021-8431 USA \nSwetharao.partitala@philips.com  \n1-412-969-1010\nSecondary Contact Amy Yang \nRegulatory Affairs Director \n22100 Bothell Everett Hwy  \nBothell, WA 98021-8431 USA \namy.yang@philips.com  \n1-304-266-8208\nII. Device\nProprietary Name EPIQ Series Diagnostic Ultrasound System \nAffiniti Series Diagnostic Ultrasound System \nCommon Name \nP\nroduct Code; \nRegulation Description; \nRegulation Number \nDiagnostic Ultrasound System and Transducers \nI\nYN; Ultrasonic Pulsed Doppler Imaging System; 21 CFR \n892.1550 (Primary) \nIYO; Ultrasonic Pulsed Echo Imaging System; 21 CFR \n892.1560 \nITX; Diagnostic Ultrasonic Transducer; 21 CFR 892.1570 \nOBJ; Diagnostic Intravascular Catheter; 21 CFR 870.1200 \nQIH; Medical Image Management and Processing System; 21 \nCFR 892.2050 \nDevice Class Class II \nReview Panel Radiology \nPredicate Device K242020; EPIQ Series Diagnostic Ultrasound System and \nAffiniti Series Diagnostic Ultrasound System \nIII. Device Description\nThe purpose of this Traditional 510(k) Pre-Market Notification is to introduce Remote Software \nManagement (RSM) software feature onto the EPIQ and Affiniti Series Diagnostic Ultrasound \nSystems. The proposed EPIQ Series Diagnostic Ultrasound System and Affiniti Series Diagnostic \nUltrasound Systems with new RSM software feature, which is a workflow-enhancement software \nfeature, is equivalent to predicate device, K242020. \nK250177",
    " \n \n \n \n \nThe Philips RSM feature provides the capabilities to remotely upgrade EPIQ/Affiniti Systems , with the \nexisting RSM capabilities, only patch upgrade was possible, and full upgrade (including OS \ncomponents) was not supported. \n \nEnhancement Overview: \n \nThe full RSM feature provides the capabilities to perform a remote upgrade to EPIQ/Affiniti Systems.  \n \nThe RSM feature is capable of deploying following packages onto the system: \n• OS Packages \n• Device Drivers \n• Printer Drivers \n• BIOS/UEFI version \n• Application Packages \n• Service Application Packages \n• Automatic backup/restore of existing system settings \n \nAlong with the above functionalities, it also supports Automatic and Scheduled software \ndownloads/Installation. \n \nNo hardware changes to the EPIQ or Affiniti Systems are required when using RSM  software feature, \nand existing, commercialized Philips transducers are used for the RSM software feature. The feature \nis supported by EPIQ and Affiniti models running software version 12.0. \nIV. Indications for Use \nEPIQ: \nThe intended use of EPIQ Series Diagnostic Ultrasound Systems is diagnostic ultrasound imaging \nand fluid flow analysis of the human body, with the following indications for use:  \n \nAbdominal, Cardiac Adult, Cardiac other (Fetal), Cardiac Pediatric, Cerebral Vascular, Cephalic \n(Adult), Cephalic (Neonatal), Fetal/Obstetric, Gynecological, Intraoperative (Vascular), Intraoperative \n(Cardiac), intra-luminal, intra-cardiac echo, Musculoskeletal (Conventional), Musculoskeletal \n(Superficial), Ophthalmic, Other: Urology, Pediatric, Peripheral Vessel, Small Organ (Breast, Thyroid, \nTesticle), Transesophageal (Cardiac), Transrectal, Transvaginal, Lung. \n \nModes of operation include: B Mode, M Mode, PW Doppler, CW Doppler, Color Doppler, Color M \nMode, Power Doppler, and Harmonic Imaging.  \n \nThe clinical environments where EPIQ Series Diagnostic Ultrasound Systems can be used include \nclinics, hospitals, and clinical point-of-care for diagnosis of patients.  \n \nWhen integrated with Philips EchoNavigator, the systems can assist the interventionalist and surgeon \nwith image guidance during treatment of cardiovascular disease in which the procedure uses both live \nX-ray and live echo guidance.  \n \nThe systems are intended to be installed, used, and operated only in accordance with the safety \nprocedures and operating instructions given in the product user information. Systems are to be \noperated only by appropriately trained healthcare professionals for the purposes for which they were \ndesigned. However, nothing stated in the user information reduces your responsibility for sound \nclinical judgement and best clinical procedure. \n \nAffiniti: \nThe intended use of Affiniti Series Diagnostic Ultrasound Systems is diagnostic ultrasound imaging \nand fluid flow analysis of the human body, with the following indications for use:  \n ",
    " \n \n \n \n \nAbdominal, Cardiac Adult, Cardiac Other (Fetal), Cardiac Pediatric, Cerebral Vascular, Cephalic \n(Adult), Cephalic (Neonatal), Fetal/Obstetric, Gynecological, Intraoperative (Vascular), Intraoperative \n(Cardiac), Musculoskeletal (Conventional), Musculoskeletal (Superficial), Other: Urology, Pediatric, \nPeripheral Vessel, Small Organ (Breast, Thyroid, Testicle), Transesophageal (Cardiac), Transrectal, \nTransvaginal, Lung. \n \nModes of operation include: B Mode, M Mode, PW Doppler, CW Doppler, Color Doppler, Color M \nMode, Power Doppler, and Harmonic Imaging.  \n \nThe clinical environments where the Affiniti diagnostic ultrasound systems can be used include \nclinics, hospitals, and clinical point-of-care for diagnosis of patients. \n \nThe systems are intended to be installed, used, and operated only in accordance with the safety \nprocedures and operating instructions given in the product user information. Systems are to be \noperated only by appropriately trained healthcare professionals for the purposes for which they were \ndesigned. However, nothing stated in the user information reduces your responsibility for sound \nclinical judgement and best clinical procedure. \nV. Comparison of Technological Characteristics with the Predicate  \nThe purpose of the submission is to introduce the RSM software feature onto the EPIQ and Affiniti \nSeries Diagnostic Ultrasound Systems. The proposed EPIQ and Affiniti Series Diagnostic \nUltrasound Systems are all Track 3 Devices and comply with the referenced standards as well as the  \nFDA Ultrasound Guidance Document, Guidance for Industrly and FDA Staff – Marketing Clearance of \nDiagnostic Ultrasound Systems and Transducers, issued in February 2023. The subject devices are \nsubstantially equivalent to the predicate devices (K242020). \nFeature \nEPIQ and Affiniti Series \nDiagnostic Ultrasound System \n \nProposed Device \nEPIQ and Affiniti Series \nDiagnostic Ultrasound System \n(K242020) \nPredicate Device \nComparison \nUSA FDA \nClassification \nClass II Class II Identical  \nPrimary Product \nCode  \nIYN IYN Identical  \nPrimary Regulation \nNumber  \n21 CFR 892.1550 21 CFR 892.1550 Identical  \nMarketing Name of \nApplication \nRemote Software Management Remote Software Management Subject of this \nsubmission \nApplication \nDescription   \nRemote Software Management \nprovides capabilities to remotely \nupgrade to major software \nreleases on EPIQ and Affiniti. \nRSM is capable of deploying the \nfollowing packages onto the \nsystem: \nOS Packages \nDevice Drivers \nPrinter Drivers \nThe Remote Software \nManagement feature allows \nremote update capabilities, such \nas bug fixes and patches. System \nupgrades are performed by Field \nService Engineer  \nThe proposed RSM will \nprovide the patch \nupgrade, major releases, \nAutomatic and scheduled \ndownloads of the \nsoftware where the \npredicated RSM had only \nthe bug fixed and patch \nupgrades.  The subject of \nthis submission is to \nprovide upgrades with \nthe full RSM. ",
    " \n \n \n \n \nVI. Safety Considerations \nThe subject device comply with the referenced standards as well as the FDA ultrasound guidance \ndocument, Guidance for Industry and FDA Staff – Marketing Clearance of Diagnostic Ultrasound \nSystems and Transducers, issued on February 2023. \nVII. Non-Clinical Performance Data \nThe proposed modification of the EPIQ Series and Affiniti Series Diagnostic Ultrasound Systems  was \ntested in accordance with Philips Internal Procedures. The design process incorporated IEC 62304 \nMedical Device Software – Software life cycle processes, 2006 + A 2015 and Risk Management \nprocedures were applied in accordance with ISO 14971 Medical devices - Application of risk \nmanagement to medical devices, to ensure the continued safe and effective performance.  All \nsoftware verification tests met the acceptance criteria.   \nVIII. Clinical Data \nThe proposed EPIQ and Affiniti Series Diagnostic Ultrasound System did not require clinical data \nfor determination of substantial equivalence since substantial equivalence was demonstrated based \non the following attributes: \nFeature \nEPIQ and Affiniti Series \nDiagnostic Ultrasound System \n \nProposed Device \nEPIQ and Affiniti Series \nDiagnostic Ultrasound System \n(K242020) \nPredicate Device \nComparison \nBIOS/UEFI Version \nApplication Packages \nService Application Packages \nAutomatic backup/restore of \nexisting system settings \nAlong with the above \nfunctionalities, it also supports \nAutomatic and Scheduled \nsoftware downloads/installation. \nUser Interface \nPresentation \nThe system must be connected to \nthe Philips Remote Server. The \nuser can go into Philips Support \nConnect and navigate the \ndownload and installation process \nfor system updates and upgrades. \nAdditionally, Remote Software \nManagement supports automatic \nand scheduled software \ndownloads and installations.  \n \nThe system must be connected to \nthe Philips Remote Server. The \nuser can go into Philips Support \nConnect and navigate the \ndownload and installation process \nfor system updates only. \nThe proposed RSM will \nprovide an automatic, \nScheduled download to \nthe user where the \npredicate device requires \nthe user to connect \nPhilips Support and \nnavigate \nsystem manually.  There \nis no change to the \nuser’s functionality with \nfull RSM feature. \nApplication \nperformance \nRemote Service Engineer \nperforms verification post \ninstallation, verify all settings and \ncustomizations are retained. \nInstallation is verified through the \nPhilips Remote Service portal. \nField service engineer performs \nfull upgrade activities. \nSubject of this \nSubmission. \nVerification and \nValidation Testing has \nbeen conducted on the \nRSM feature to support \nthe Application \nperformance is \nequivalent to the \npredicate device. \n ",
    " \n \n \n \n \n• Design features \n• Indications for use \n• Fundamental scientific technology \n• Non-clinical performance testing \n• Safety and effectiveness \n \nIX. Conclusion \nFor testing, all pre-determined acceptance criteria were met. Results of these tests show that the \nproposed Remote Software Management software feature meets the intended use. The proposed \ndevices and predicate device: \n \n• Are indicated for the diagnostic ultrasonic imaging and fluid flow analysis. \n• Have identical intended users and use environments. \n• Have the same device classification, product codes.  \n• Have identical software.  \n• Are introducing no new hardware or transducers. \n \nThe differences between the proposed device and predicate device do not raise new questions of \nsafety and/or effectiveness. The major differences include: \n \n• The Remote Software Management feature recommends particular frames that user can go \ninto Philips Support Connect and navigate the download and installation process for system \nupdates and upgrades. Additionally, Remote Software Management supports automatic and \nscheduled software downloads and installations, where the predicate devices require user \ncan go into Philips Support Connect and navigate the download and installation process for \nsystem updates only. \n \nTherefore, the proposed Remote Software Management feature for the EPIQ and Affiniti Series \nDiagnostic Ultrasound Systems is substantially equivalent to the predicate EPIQ and Affiniti Series \nDiagnostic Ultrasound Systems in terms of safety and effectiveness. "
  ],
  "page_char_counts": [
    1989,
    3414,
    445,
    2322,
    1455,
    1543,
    2438,
    2480,
    2306,
    1303
  ],
  "text_class": "text",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-10T21:57:19.676721",
  "ingested_at": "2026-10-10T21:57:09",
  "source_snapshot_id": "19e1da508aa4f847"
}
