{
  "submission_number": "K201992",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf20/K201992.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf20/K201992.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "30e9fb8b47beb5d3efffb7656c5dbbb0049fb5a3f8fc78b9809abfafc882ea58",
  "byte_count": 945221,
  "page_count": 5,
  "page_texts": [
    " \nU.S. Food & Drug Administration \n10903 New Hampshire Avenue          D o c  I D #  0 4 0 1 7 . 0 4 . 18  \nSilver Spring, MD 20993  \nwww.fda.gov \n \n \n \n \n \n \nCaption Health         September 18, 2020 \n℅ Sam Surette \nHead of RA/QA \n2000 Sierra Point Pkwy., 8th Floor \nBRISBANE CA  94005 \n \nRe:  K201992 \nTrade/Device Name:  Caption Guidance \nRegulation Number:  21 CFR 892.2100 \nRegulation Name:  Radiological acquisition and/or optimization guidance system \nRegulatory Class:  Class II \nProduct Code:  QJU \nDated:  July 17, 2020 \nReceived:  July 17, 2020 \n \nDear Sam Surette: \n \nWe have reviewed your Section 510(k) premarket notification of intent to market the device referenced \nabove and have determined the device is substantially equivalent (for the indications for use stated in the \nenclosure) to legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the \nenactment date of the Medical Device Amendments, or to devices that have been reclassified in accordance \nwith the provisions of the Federal Food, Drug, and Cosmetic Act (Act) that do not require approval of a \npremarket approval application (PMA). You may, therefore, market the device, subject to the general \ncontrols provisions of the Act. Although this letter refers to your product as a device, please be aware that \nsome cleared products may instead be combination products. The 510(k) Premarket Notification Database \nlocated at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \n \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \n \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR 803) for \ndevices or postmarketing safety reporting (21 CFR 4, Subpart B) for combination products (see \n",
    "K201992 - Sam Surette Page \n \n2 \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the quality systems (QS) \nregulation (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR 4, Subpart A) for \ncombination products; and, if applicable, the electronic product radiation control provisions (Sections 531-\n542 of the Act); 21 CFR 1000-1050. \n \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR Part \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. \n \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See \nthe DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-\nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100). \n \nSincerely, \n \n \n \n      For \nThalia T. Mills, Ph.D. \nDirector \nDivision of Radiological Health \nOHT7: Office of In Vitro Diagnostics \n    and Radiological Health \nOffice of Product Evaluation and Quality \nCenter for Devices and Radiological Health \n \nEnclosure  \n \n ",
    "510(k) Number(if known)\nD\nevice Name\nCaption Guidance\nIndications for Use (Describe)\nThe Caption Guidance software is intended to assist medical professionals in the acquisition of cardiac\nultrasound images. The Caption Guidance software is an accessory to compatible general purpose diagnostic\nultrasound systems.\nThe Caption Guidance software is indicated for use in two-dimensional transthoracic echocardiography (2D-\nTTE) for adult patients, specifically in the acquisition of the following standard views: Parasternal Long-Axis\n(PLAX), Parasternal Short-Axis at the Aortic Valve (PSAX-AV), Parasternal Short-Axis at the Mitral Valve\n(PSAX-MV), Parasternal Short- Axis at the Papillary Muscle (PSAX-PM), Apical 4-Chamber (AP4), Apical 5-\nChamber (AP5), Apical 2-Chamber (AP2), Apical 3-Chamber (AP3), Subcostal 4-Chamber (SubC4), and\nSubcostal Inferior Vena Cava (SC-IVC).\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services \nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\nDEPARTMENT OF HEALTH AND HUMAN SERVICES\nFood and Drug Administration\nIndications for Use\nForm Approved: OMB No. 0910-0120\nExpiration Date: 06/30/2020\nSee PRA Statement below.\n0025\nK201992",
    "510(k) SUMMARY \nCaption Guidance Software \nSubmitter \nCaption Health, Inc. \n2000 Sierra Point Parkway, 8th Floor \nBrisbane, CA 94005 \nContact Person: Sam Surette, Head of RA/QA \nPhone: (415) 671-4711 \nEmail: sam@captionhealth.com \nDate Prepared: July 17, 2020 \nName of Device: Caption Guidance \nClassification Name: Image Acquisition And/Or Optimization Guided By Artificial Intelligence \nRegulatory Class: II \nProduct Code: QJU \nPredicate Device: Caption Guidance (K200755) \nDevice Description: \nThe Caption Guidance software is a radiological computer assisted acquisition guidance system \nthat provides real-time user guidance during acquisition of echocardiography to assist the user \nin obtaining anatomically correct images that represent standard 2D echocardiographic \ndiagnostic views and orientations. Caption Guidance is a software-only device that uses artificial \nintelligence to emulate the expertise of sonographers.  \nCaption Guidance is comprised of several different features that, combined, provide expert \nguidance to the user.  These include:\nQuality Meter: The real-time feedback from the Quality Meter advises the user on the \nexpected diagnostic quality of the resulting clip, such that the user can make decisions \nto further optimize the quality, for example by following the prescriptive guidance feature \nbelow.\nPrescriptive Guidance: The prescriptive guidance feature in Caption Guidance \nprovides direction to the user to emulate how a sonographer would manipulate the \ntransducer to acquire the optimal view. \nAuto-Capture: The Caption Guidance Auto-Capture feature triggers an automatic \ncapture of a clip when the quality is predicted to be diagnostic, emulating the way in \nwhich a sonographer knows when an image is of sufficient quality to be diagnostic and \nrecords it. \nK201992",
    "Save Best Clip: This feature continually assesses clip quality while the user is scanning \nand, in the event that the user is not able to obtain a clip sufficient for Auto-Capture, the \nsoftware allows the user to retrospectively record the highest quality clip obtained so far, \nmimicking the choice a sonographer might make when recording an exam. \nIntended Use / Indications for Use: \nNo differences exist between the subject device and the predicate device with respect to \nintended use or indications for use. The following summary of intended use / indications for use \nis reproduced here for reference: \nThe Caption Guidance software is intended to assist medical professionals in the \nacquisition of cardiac ultrasound images. The Caption Guidance software is an \naccessory to compatible general purpose diagnostic ultrasound systems. \nThe Caption Guidance software is indicated for use in two-dimensional transthoracic \nechocardiography (2D-TTE) for adult patients, specifically in the acquisition of the \nfollowing standard views: Parasternal Long-Axis (PLAX), Parasternal Short-Axis at the \nAortic Valve (PSAX-AV), Parasternal Short-Axis at the Mitral Valve (PSAX-MV), \nParasternal Short-Axis at the Papillary Muscle (PSAX-PM), Apical 4-Chamber (AP4), \nApical 5-Chamber (AP5), Apical 2-Chamber (AP2), Apical 3-Chamber (AP3), Subcostal \n4-Chamber (SubC4), and Subcostal Inferior Vena Cava (SC-IVC).\nSummary of Technological Characteristics: \nThe Caption Guidance software is identical to the predicate device, and as such, the \ntechnological characteristics are incorporated by reference. \nConclusions \nThe current iteration of the Caption Guidance software is as safe and effective as the previous \niteration of such software. The Caption Guidance software has the same intended use, \nindications for use, technological characteristics, and principles of operation as its predicate \ndevice. Thus, the Caption Guidance software is substantially equivalent.  \nThe purpose of the 510(k) submission is to address the modification of a predetermined change \ncontrol plan (PCCP) to outline anticipated modifications to the Caption Guidance software and \nthe methods that will be utilized to implement those modifications in a controlled manner while \nmaintaining safety and efficacy. In accordance with the PCCP, all algorithm modifications will be \ntrained, tuned, and locked prior to release of the software to the field. The PCCP does not \ninclude provisions for implementation of adaptive algorithms that will continuously learn in the \nfield. "
  ],
  "page_char_counts": [
    2400,
    1641,
    1880,
    1532,
    2159
  ],
  "text_class": "text",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-11T16:06:04.213358",
  "ingested_at": "2026-10-11T16:06:03",
  "source_snapshot_id": "30e9fb8b47beb5d3"
}
