{
  "submission_number": "K231010",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf23/K231010.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf23/K231010.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "45a189c6a22c793e18f0edae8cac01b6d5464706c78055cc44e9f9ef51e5409e",
  "byte_count": 465605,
  "page_count": 9,
  "page_texts": [
    " \nU.S. Food & Drug Administration \n10903 New Hampshire Avenue          D o c  I D #  0 4 0 1 7 . 06 . 0 9  \nSilver Spring, MD 20993  \nwww.fda.gov \n \n \n \n \n \n \nJune 7, 2024 \n \nAliveCor, Inc. \n℅ Prabhu Raghavan \nPrincipal Consultant \nMdqr, LLC. \n1790 Montemar Way \nSan Jose, California 95125 \n \n \nRe:  K231010 \nTrade/Device Name: Corvair \nRegulation Number:  21 CFR 870.1025 \nRegulation Name:  Arrhythmia detector and alarm (including ST-segment measurement and alarm) \nRegulatory Class:  Class II \nProduct Code:  MHX \nDated:  April 6, 2023 \nReceived:  April 7, 2023 \n \nDear Prabhu Raghavan: \n \nWe have reviewed your section 510(k) premarket notification of intent to market the device referenced above \nand have determined the device is substantially equivalent (for the indications for use stated in the enclosure) \nto legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the enactment \ndate of the Medical Device Amendments, or to devices that have been reclassified in accordance with the \nprovisions of the Federal Food, Drug, and Cosmetic Act (the Act) that do not require approval of a premarket \napproval application (PMA). You may, therefore, market the device, subject to the general controls \nprovisions of the Act. Although this letter refers to your product as a device, please be aware that some \ncleared products may instead be combination products. The 510(k) Premarket Notification Database \navailable at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \n \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \n \nFDA's substantial equivalence determination also included the review and clearance of your Predetermined \nChange Control Plan (PCCP). Under section 515C(b)(1) of the Act, a new premarket notification is not \n",
    "K231010 - Prabhu Raghavan Page \n \n2 \nrequired for a change to a device cleared under section 510(k) of the Act, if such change is consistent with an \nestablished PCCP granted pursuant to section 515C(b)(2) of the Act. Under 21 CFR 807.81(a)(3), a new \npremarket notification is required if there is a major change or modification in the intended use of a device, \nor if there is a change or modification in a device that could significantly affect the safety or effectiveness of \nthe device, e.g., a significant change or modification in design, material, chemical composition, energy \nsource, or manufacturing process. Accordingly, if deviations from the established PCCP result in a major \nchange or modification in the intended use of the device, or result in a change or modification in the device \nthat could significantly affect the safety or effectiveness of the device, then a new premarket notification \nwould be required consistent with section 515C(b)(1) of the Act and 21 CFR 807.81(a)(3). Failure to submit \nsuch a premarket submission would constitute adulteration and misbranding under sections 501(f)(1)(B) and \n502(o) of the Act, respectively. \n \nAdditional information about changes that may require a new premarket notification are provided in the FDA \nguidance documents entitled \"Deciding When to Submit a 510(k) for a Change to an Existing Device\" \n(https://www.fda.gov/media/99812/download) and \"Deciding When to Submit a 510(k) for a Software \nChange to an Existing Device\" (https://www.fda.gov/media/99785/download).  \n \nYour device is also subject to, among other requirements, the Quality System (QS) regulation (21 CFR Part \n820), which includes, but is not limited to, 21 CFR 820.30, Design controls; 21 CFR 820.90, Nonconforming \nproduct; and 21 CFR 820.100, Corrective and preventive action. Please note that regardless of whether a \nchange requires premarket review, the QS regulation requires device manufacturers to review and approve \nchanges to device design and production (21 CFR 820.30 and 21 CFR 820.70) and document changes and \napprovals in the device master record (21 CFR 820.181).  \n \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR Part 803) for \ndevices or postmarketing safety reporting (21 CFR Part 4, Subpart B) for combination products (see \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the quality systems (QS) \nregulation (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR Part 4, Subpart \nA) for combination products; and, if applicable, the electronic product radiation control provisions (Sections \n531-542 of the Act); 21 CFR Parts 1000-1050. \n \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. \n \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See ",
    "K231010 - Prabhu Raghavan Page \n \n3 \nthe DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-\nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100). \n \nSincerely, \n \n \n \n \n \nFor: Jennifer Kozen \nAssistant Director \nDHT2A: Division of Cardiac \n    Electrophysiology, Diagnostics \n    and Monitoring Devices \nOHT2: Office of Cardiovascular Devices \nOffice of Product Evaluation and Quality \nCenter for Devices and Radiological Health \n \nEnclosure  \n \n \nKimberly Crowley",
    "DEPARTMENT OF HEALTH AND HUMAN SERVICES \nFood and Drug Administration \nIndications for Use \nForm Approved: OMB No. 0910-0120 \nExpiration Date: 07/31/2026 \nSee PRA Statement below. \n510(k) Number (if known) \nK231010 \n \nDevice Name \nCorvair \n \n \nIndications for Use (Describe) \nAliveCor’s Corvair ECG analysis system assists the healthcare professional (HCP) in measuring and interpreting resting \ndiagnostic ECGs for rhythm and morphological information by providing an initial automated interpretation. The \ninterpretation by the analysis program may then be confirmed, edited, or deleted by the HCP. The analysis program is \nintended for use in the general population ranging from healthy subjects to patients with cardiac and/or non-cardiac \nabnormalities. Corvair is intended for use by healthcare professionals, or trained personnel in healthcare facilities (e.g. the \ndoctor’s office or hospital) and in acute settings. \n \nCorvair analyses should be used only as an adjunct to clinical history, symptoms, and the results of other non-invasive \nand/or invasive tests. Corvair analyses are considered unconfirmed and must be reviewed by a qualified physician. The \nprovisional automated ECG analysis should not be used for clinical action if it has not been reviewed by a qualified \nhealthcare professional capable of independently interpreting the ECG signal. \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nType of Use (Select one or both, as applicable) \n Prescription Use (Part 21 CFR 801 Subpart D)  Over-The-Counter Use (21 CFR 801 Subpart C)  \nCONTINUE ON A SEPARATE PAGE IF NEEDED.  \nThis section applies only to requirements of the Paperwork Reduction Act of 1995. \n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.* \nThe burden time for this collection of information is estimated to average 79 hours per response, including the \ntime to review instructions, search existing data sources, gather and maintain the data needed and complete \nand review the collection of information. Send comments regarding this burden estimate or any other aspect \nof this information collection, including suggestions for reducing this burden, to: \nDepartment of Health and Human Services \nFood and Drug Administration \nOffice of Chief Information Officer \nPaperwork Reduction Act (PRA) Staff \nPRAStaff@fda.hhs.gov \n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of \ninformation unless it displays a currently valid OMB number.” \n \nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF \n",
    " \nPage 1 of 5 \n510(k) Summary for K231010 \nPrepared in accordance with the requirements of 21 CFR 807.92 \n \nSubmitter Information [807.92(a)(1)] \nSubmitter/Applicant AliveCor Inc. \n189 N Bernardo, Suite 100  \nMountain View, CA 94043 \nEstablishment Registration: 3009715978 \n \nSubmitter Contact: Samip Shah \nPhone: (650) 396-8557 \nEmail: sshah323@alivecor.com \n \nPrimary Contact Person Prabhu Raghavan \nRegulatory Consultant for AliveCor, Inc. \nPrincipal Consultant, MDQR, LLC \n \nPhone: 408-316-5707 \nEmail: prabhu@mdqr.solutions \n \nDate Prepared June 06, 2024 \n \nDevice Information [807.92(a)(2)] \nTrade Name Corvair \nCommon Name Monitor, Physiological, Patient(With Arrhythmia Detection \nOr Alarms) \nRegulation 21 CFR§ 870.1025 \nDevice Class II \nProduct Code MHX \n \nPredicate Information [807.92(a)(3)] \nPredicate(s) K141963, 12SL ECG Analysis Program by GE Medical \nSystems® \n \nDevice Description [807.92(a)(4)] \nCorvair is Software as a Medical Device (SaMD) intended for use by healthcare professionals to \nanalyze a diagnostic-bandwidth ECG. Corvair analyzes a 10-second ECG and provides rhythm \nanalysis, morphological analysis, and ECG interval estimation. Corvair provides 35 separate \ndeterminations with 14 rhythm and 21 morphology determinations. Rhythm determinations \ninclude Normal Sinus Rhythm, Sinus Rhythm, Atrial fibrillation, Atrial flutter, Paced Rhythm, \nJunctional Rhythm, and Bigeminy, with the modifiers of 1st Degree A V Block, Higher Degree A V \nBlock (including 2nd and 3rd degree AV blocks), Sinus Arrhythmia, Marked Sinus Arrhythmia, \nMarked Bradycardia, Sinus Tachycardia, and PVCs. Morphology determinations include \nIntraventricular block (RBBB, LBBB, and Other Intraventricular Block), Hypertrophy (LVH, \nand RVH), Atrial Enlargement (LAE and RAE), Acute Myocardial Infarction (Anterior MI, \nInferior MI, Lateral MI), Old/Previous Myocardial Infarction (Anterior Old MI, Inferior Old MI, ",
    "510(k) Summary for AliveCor’ s Corvair (K231010) \nPage 2 of 5 \nLateral Old MI), Ischemia (Anterior, Inferior, Lateral), Prolonged QT, Paced ECG, Other \nMorphological Defects (Early Repolarization, Wolff-Parkinson-White Syndrome (WPW)), and \nNormal or Otherwise Normal. Rhythm and morphology determinations are overlapping, i.e., an \nECG could receive multiple rhythm and morphology determinations (e.g., Sinus Rhythm, Acute \nMI). The device also provides global ECG measurements (PR, QRS, QT, QTcB, QTcF, and Heart \nRate). No beat-level analysis is provided by the device. Corvair may fail to detect or misidentify \nconduction system pacing and demand pacing. Corvair does not detect sinus pause. While \nCorvair provides PR interval estimation and does detect WPW, it does not have a separate \ndetermination of abnormally short PR intervals. \n \nThis SaMD provides these capabilities in the form of an Application Program Interface (API) \nlibrary. Any software or device (“target device”) can incorporate the Corvair API library into its \ndevice software to provide users with resting ECG analytics. The input ECG is provided by the \ntarget device to Corvair, to which the various Corvair algorithms are applied, and outputs \ngenerated accordingly. Corvair has a C++ interface and a distributed binary (library), which is \nused by the target device to statically link to Corvair. Viewing of Corvair’s ECG analysis is \nhandled by the target device. \n \nCorvair is intended to be used with standard diagnostic-bandwidth, resting ECG recordings \ncollected using 'wet' Ag/AgCl electrodes with conductive gel/paste. Corvair only requires 4 ECG \nleads for analysis, specifically, either Leads {I, II, V2, and V4}, or Leads {I, II, V1, and V4}. \nCompatible devices include resting ECGs from GE Medical Systems® (e.g., K081437, MAC \n1600, K110266, MAC 5500, K173830, MAC VU360, etc.), and AliveCor’s Impala (K232035). \nRegardless of the lead configuration, Corvair provides the same set of rhythm, morphological, \nand interval determinations. Corvair has two modes of operation, Symptomatic Mode, which is \nused when the pre-test probability for a specific rhythm or morphology is high, and \nAsymptomatic Mode, which optimizes the PPV , by optimizing the specificity, to detect the \nvarious rhythms and morphologies. The target device can choose which lead set and which mode \nof determinations to utilize based on the target clinical application and the patient’s clinical \npresentation. \n \nCorvair utilizes several deep neural networks (DNNs) for its analysis. These DNNs were trained \non a dataset of approximately 1 million 12-Lead ECGs acquired from about 400K clinical \npatients at the Emory University Hospital over several decades between 1985 and 2010. Each \nECG has a physician overread confirmed diagnosis with multiple diagnostic codes. The dataset \nhad a 52%/48% ratio of ECGs from male and female patients, respectively. The average age of \nthe patient was 61.3 ± 16. The dataset included 56% white, 33% African American, 2.2% Asian, \n9% other races/ethnicities. \n \nIndications for use [807.92(a)(5)] \nAliveCor’s Corvair ECG analysis system assists the healthcare professional (HCP) in measuring \nand interpreting resting diagnostic ECGs for rhythm and morphological information by \nproviding an initial automated interpretation. The interpretation by the analysis program may \nthen be confirmed, edited, or deleted by the HCP. The analysis program is intended for use in the \ngeneral population ranging from healthy subjects to patients with cardiac and/or non-cardiac ",
    "510(k) Summary for AliveCor’ s Corvair (K231010) \nPage 3 of 5 \nabnormalities. Corvair is intended for use by healthcare professionals, or trained personnel in \nhealthcare facilities (e.g. the doctor’s office or hospital) and in acute settings. \n \nCorvair analyses should be used only as an adjunct to clinical history, symptoms, and the results \nof other non-invasive and/or invasive tests. Corvair analyses are considered unconfirmed and \nmust be reviewed by a qualified physician. The provisional automated ECG analysis should not \nbe used for clinical action if it has not been reviewed by a qualified healthcare professional \ncapable of independently interpreting the ECG signal. \n \nSubstantial Equivalence  \nComparison of intended use and indications for use \nBoth Corvair and the K141963 predicate have identical intended uses, i.e., intended for \nmeasuring and interpreting diagnostic-bandwidth, resting ECG. For both devices, the ECG \nanalysis outputs represent potential findings for review and interpretation by a qualified \nhealthcare professional and do not represent complete diagnoses.  \n \nThe Indications for Use (IFU) statement for Corvair is largely equivalent to the predicate \nK141963 device IFU. The subject and predicate devices are both intended to provide analysis of \nresting ECG recordings. Specifically, both devices assists the healthcare professional (HCP) in \nmeasuring and interpreting resting diagnostic-bandwidth ECGs for rhythm and morphological \ninformation. In both devices, the provisional automated ECG analysis should not be used for \nclinical action if it has not been reviewed by a qualified healthcare professional capable of \nindependently interpreting the ECG signal. \n \nNote that while the intended use population of both devices include adults 18 years old and over, \nthe predicate is also intended for use with a pediatric patient population. As such, the subject \ndevice’s intended use population is a subset of the predicate device’s intended use population. \n \nComparison of technological characteristics \nWhile there are many similarities between the two devices, there are three main differences: \na) Number of leads analyzed: While the predicate requires and analyzes all 12 ECG leads, \nthe subject device is intended to analyze a reduced set of 4 standard leads. \nb) Number of determinations: The subject device provides determinations that are a subset \nof all the determinations provided by the predicate device. \nc) Machine Learning Models: While both devices utilize machine learning models, the \narchitecture of these models are different. The predicate device utilizes traditional signal \nprocessing and regression based learning models, and the subject device utilizes signal \nprocessing as well as deep neural networks. \n \nBoth devices use signal processing and machine learning algorithms to detect arrhythmia, \nperform analysis of ECG morphology, and provide interval estimates. Both the predicate and \nsubject devices focus on providing high specificity to improve the positive predictive value \n(PPV) of the final determinations, especially since many of the determinations have low \nprevalence in the intended use population. The subject device additionally offers a mode where \nthe sensitivity is improved at the cost of some reduction in specificity. This is intended to assist ",
    "510(k) Summary for AliveCor’ s Corvair (K231010) \nPage 4 of 5 \nHCPs who have a sense of the pretest probability and can choose the results of this mode in case \nthey are able to tolerate more false positives and a reduced PPV .  \n \nThe differences noted above do not by themselves raise different questions of safety and \neffectiveness. The differences were addressed through an extensive performance validation using \na large ECG dataset to demonstrate safety and effectiveness and substantial equivalence. The \nproposed methods to validate the subject device and to demonstrate ECG analysis performance \nutilize well understood scientific methods.  \n \nIn conclusion, Corvair has the same intended use as the predicate device, and any differences in \ntechnological characteristics do not raise different questions of safety or effectiveness.   \n \nPerformance Data [807.92(b)] \nAll necessary testing was conducted on Corvair to support a determination of substantial \nequivalence to the predicate device. \n \nNonclinical Testing Summary [807.92(b)(1)]  \nNonclinical performance testing was conducted to demonstrate that Corvair satisfies its design \nand software requirements as well as demonstrate that the ECG analysis performance is \nsubstantially equivalent to the predicate device (K141963, 12SL ECG Analysis Program). \n \nAliveCor evaluated Corvair against a large set of ECGs and compare its analysis output against a \nknown reference. The comparison uses standard ECG performance metrics including, sensitivity, \nspecificity, and PPV for the interpretive outputs, mean error and standard deviation of error for \nthe interval outputs, and mean absolute error for heart rate accuracy. These outputs were \nevaluated against a clinically relevant acceptance criteria to demonstrate Corvair’s effectiveness. \nPR, QRS, QT interval estimation performance was demonstrated using the Common Standards \nfor Quantitative Electrocardiography Standard Database (CSEDB) as referenced in the IEC \n60601-2-25 and against an AliveCor proprietary dataset developed from ECGs that were \ncollected in a clinical study at the Mayo Clinic’s Genetic Heart Rhythm Clinic. Heart rate and \nQTc were also validated using ECGs from the latter database. Corvair performance of was also \ncompared against the predicate and the subject device demonstrated substantially equivalent \nperformance. \n \nClinical Testing Summary [807.92(b)(2)]  \nNo clinical testing was required or conducted to support a determination of substantial \nequivalence. \n \nPredetermined Change Control Plan (PCCP) \nAs part of K231010, Corvair includes a PCCP to improve algorithm performance by retraining \nwith additional data without modifying the architecture: \n• Such improvements will be made by acquiring additional high quality, diverse training \ndata from major clinical institutions similar to the data used to train the models within the \n510(k). \n• The performance of the retrained models will be evaluated using the same datasets used \nwithin the 510(k). Additional large validation datasets will also be created from sites ",
    "510(k) Summary for AliveCor’ s Corvair (K231010) \nPage 5 of 5 \nindependent of the training data to ensure model generalization. The performance will be \nacceptable when the overall performance is noninferior to the performance of the models \nused in the 510(k). Some minor individual determination performance variation would be \nacceptable. \n• When such improvements are made and found to be acceptable, the Corvair device \nlabeling will be updated to incorporate the updated performance specifications. The \nchanges would be also communicated to Corvair API software integrators so that they \ncan also communicate the changes to the end users.  \n \nConclusions [807.92(b)(3)] \nThe results of these testing therefore demonstrate that the device performs as intended and \nconfirm that the technological differences between the subject device and the predicate devices \ndo not raise different questions of safety and effectiveness, and that the device is as safe and as \neffective for its intended use as the predicate device.  "
  ],
  "page_char_counts": [
    2080,
    3472,
    525,
    2102,
    1621,
    3000,
    2811,
    2589,
    855
  ],
  "text_class": "text",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-11T16:06:27.020901",
  "ingested_at": "2026-10-11T16:06:26",
  "source_snapshot_id": "45a189c6a22c793e"
}
