{
  "submission_number": "K231837",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf23/K231837.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf23/K231837.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "4cfc80a6789178f47e114fd8875eb8b26f21aef58697ff0b918777042c138fe7",
  "byte_count": 1562466,
  "page_count": 15,
  "page_texts": [
    "U.S. Food & DrugAdministration\n10903 New Hampshire Avenue D o c  I D #  0 4 0 1 7 . 0 6 . 0 4\nSilver Spring, MD 20993\nwww.fda.gov\nJune 28, 2024\nBrainomix Limited\nThais Sala\nRegulatory Affairs Manager\nFirst Floor, Seacourt Tower\nWest Way\nOxford, OX2 0JJ\nUnited Kingdom\nRe:  K231837\nTrade/Device Name: Brainomix 360 Triage LVO\nRegulation Number:  21 CFR 892.2080\nRegulation Name:  Radiological Computer Aided Triage And Notification Software\nRegulatory Class:  Class II\nProduct Code:  QAS\nDear Thais Sala:\nThe Food and Drug Administration (FDA) is sending this letter to notify you of an administrative change for \nyour device cleared on April 21, 2023. Specifically, FDA is updating this SE Letter because FDA \ninadvertently indicated that the SE determination also included review and clearance of a predetermined \nchange control plan (PCCP). However, your 510(k) submission did not include a PCCP, so FDA is providing \nthis administrative correction. Please see the attached revised clearance letter.\nPlease note that the 510(k) submission was not re-reviewed. For questions regarding this letter please contact \nJessica Lamb, OHT8: Office of Radiological Health, 301-796-6167, Jessica.Lamb@fda.hhs.gov.\nSincerely,\nJessica Lamb, Ph.D.\nAssistant Director\nDHT8B: Division of Imaging Devices\n    and Electronic Products\nOHT8: Office of Radiological Health\nOffice of Product Evaluation and Quality\nCenter for Devices and Radiological Health\n",
    "U.S. Food & DrugAdministration \n10903 New Hampshire Avenue          D o c  I D #  0 4 0 1 7 . 0 6 . 0 4  \nSilver Spring, MD 20993  \nwww.fda.gov \n \nJune 28, 2024 \n \nBrainomix Limited \nThais Sala \nRegulatory Affairs Manager \nFirst Floor, Seacourt Tower, West Way \nOxford, OX2 0JJ \nUNITED KINGDOM \nRe:  K231837 \nTrade/Device Name:  Brainomix 360 Triage LVO \nRegulation Number:  21 CFR 892.2080 \nRegulation Name:  Radiological computer aided triage and notification software \nRegulatory Class:  Class II \nProduct Code:  QAS \nDated:  August 29, 2023 \nReceived:  August 29, 2023 \nDear Thais Sala: \nThe Food and Drug Administration (FDA) is sending this letter to notify you of an administrative change for \nyour device cleared on April 21, 2023. \nWe have reviewed your section 510(k) premarket notification of intent to market the device referenced above \nand have determined the device is substantially equivalent (for the indications for use stated in the enclosure) \nto legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the enactment \ndate of the Medical Device Amendments, or to devices that have been reclassified in accordance with the \nprovisions of the Federal Food, Drug, and Cosmetic Act (the Act) that do not require approval of a premarket \napproval application (PMA). You may, therefore, market the device, subject to the general controls \nprovisions of the Act. Although this letter refers to your product as a device, please be aware that some \ncleared products may instead be combination products. The 510(k) Premarket Notification Database \navailable at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \n",
    "K231837 - Thais Sala Page 2\nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \nAdditional information about changes that may require a new premarket notification are provided in the FDA \nguidance documents entitled \"Deciding When to Submit a 510(k) for a Change to an Existing Device\" \n(https://www.fda.gov/media/99812/download) and \"Deciding When to Submit a 510(k) for a Software \nChange to an Existing Device\" (https://www.fda.gov/media/99785/download).  \nYour device is also subject to, among other requirements, the Quality System (QS) regulation (21 CFR Part \n820), which includes, but is not limited to, 21 CFR 820.30, Design controls; 21 CFR 820.90, Nonconforming \nproduct; and 21 CFR 820.100, Corrective and preventive action. Please note that regardless of whether a \nchange requires premarket review, the QS regulation requires device manufacturers to review and approve \nchanges to device design and production (21 CFR 820.30 and 21 CFR 820.70) and document changes and \napprovals in the device master record (21 CFR 820.181).  \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR Part 803) for \ndevices or postmarketing safety reporting (21 CFR Part 4, Subpart B) for combination products (see \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the quality systems (QS) \nregulation (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR Part 4, Subpart \nA) for combination products; and, if applicable, the electronic product radiation control provisions (Sections \n531-542 of the Act); 21 CFR Parts 1000-1050. \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See \nthe DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-",
    "K231837 - Thais Sala Page 3\nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100).\nSincerely,\nJessica Lamb, Ph.D.\nAssistant Director \nImaging Software Team \nDHT8B: Division of Radiological Imaging\n  Devices and Electronic Products \nOHT8: Office of Radiological Health \nOffice of Product Evaluation and Quality \nCenter for Devices and Radiological Health\nEnclosure \n",
    "",
    "Head office  \nFirst Floor, Seacourt Tower, West Way \nOxford OX2 0JJ, United Kingdom \nRCD-42-009-2 Page  | 1 \n510(K)\n Summary \nBrainomix Limited – Brainomix 360 Triage LVO \nDate Prepared: 19Jun2023 \nApplicant’s Name: Brainomix Limited \nApplicant’s Address: First Floor, Seacourt Tower, West Way \nOxford, OX 0JJ \nUnited Kingdom \nOfficial Contact: Thais Sala \n+44 (0) 7375 967 695\ntsala@brainomix.com\nDevice Proprietary Name: Brainomix 360 Triage LVO\nDevice Common Name: Radiological Computer-Assisted Triage And Notification Software\nRegulatory Class: Class II\nProduct Code:  QAS\nRegulation:  21 C.F.R. §892.2080\nReference Device:  Rapid LVO 1.0 (K200941)\nBrainomix 360 Triage LVO is Substantially Equivalent to the following Legally Marketed device: \n510(k) Number Trade Name Manufacturer \nK223042 Viz LVO Viz AI \n1 Device Description \nBrainomix 360 Triage LVO is a radiological computer aided triage and notification (CADt) software \npackage compliant with the DICOM standard and running on an off-the-shelf physical or virtual server. \nThe Triage LVO module is a CTA processing module which operates within the integrated Brainomix \n360 Platform to provide triage and notification prioritization of suspected LVO. Brainomix 360 Triage \nLVO is a stand-alone software device which uses machine learning algorithms that uses advanced non \nadaptive imaging algorithms, artificial intelligence, and large data analytics to automatically identify \nsuspected LVO on CTA imaging in the acute setting. The output of the module is a priority notification \nto clinicians indicating the suspicion of LVO based  on positive findings. Specifically, Brainomix 360 \nTriage LVO is optimized  to evaluate occlusions of the intracranial internal carotid artery (ICA) and \nproximal middle cerebral artery (M1 segment). The Triage LVO module uses the basic services supplied \nby the Brainomix 360 Platform including DICOM processing, job management, imaging module \nexecution and imaging output including the notification and compressed image. \nImages used to train the algorithm were sourced from datasets that included a range of equip ment \nmanufacturers including Toshiba, GE, Siemens, Philips and Canon/Toshiba . This dataset, which \ncontained over 1600 CT brain imaging studies, was labelled by trained radiologists regarding the \npresence of LVO. The performance of the device’s AI algorithm s were validated in a standalone \nK213837",
    "Head office  \nFirst Floor, Seacourt Tower, West Way \nOxford OX2 0JJ, United Kingdom \nRCD-42-009-2 Page  | 2 \nperformance evaluation, utilizing and independent dataset than the one used for  algorithm training, \nin which the case -level output from the device was compared with a reference standard (‘ground \ntruth’). This was determined by two ground truthers, with a third ground truther used in the event of \ndisagreement. All truthers were US board-certified neuroradiologists. \nBrainomix 360 Triage LVO notification capabilities enable clinicians to review and preview images via \nmobile app notification. Alternatively, intended users can also access the notification (a “Suspected \nLVO” flag) and straightened images via the Brainomix 360 web user interface. Images that are \npreviewed via mobile app are compressed, are for preview informational purposes only, and not \nintended for diagnostic use beyond notification. \nThe device is intended for use as an additional tool for assisting study triage within existing patient \npathways. It does not replace any part of the current standard of care. It is designed to assist in \nprioritization of studies for reading within a worklist, in addition to any other pre-existing formal or \ninformal methods of study prioritization in place. Specifically, it does not remove cases from a reading \nqueue and operates in parallel to the standard of care. This device is not intended to replace the usual \nmethods of communication and transfer of information in the current standard of care.   \nBrainomix 360 Triage LVO notification capabilities enable clinicians to preview compressed and \ni\nnformational images through via mobile application notification with preview of unprocessed image \nattachments. Alternatively,  the user may review unprocessed images via web user interface on a \nradiology workstation. \n2 Intended Use / Indications for Use \nBrainomix Triage LVO is a notification-only, parallel workflow tool for use by hospital networks and \ntrained clinicians to identify and communicate images of specific patients to a specialist, independent \nof standard of care workflow. \nBrainomix Triage LVO uses an artificial intelligence algorithm to analyze images for findings suggestive \nof a prespecified clinical condition and to notify an appropriate medical specialist of these findings in \nparallel to standard of care image interpretation. Identification of suspected findings is not for \ndiagnostic use beyond notification. Specifically, the device analyzes CT angiogram images of the brain \nacquired in the acute setting, and sends notifications to a neurovascular specialist that a suspected \nlarge vessel occlusion (LVO) has been identified and recommends review of those images. Images can \nbe previewed through a mobile application or via email. Brainomix Triage LVO is intended to analyze \nterminal ICA and MCA-M1 vessels for LVOs.  \nImages that are previewed through the mobile application are compressed and are for informational \npurposes only and not intended for diagnostic use beyond notific ation. Notified clinicians are \nresponsible for viewing noncompressed images on a diagnostic viewer and engaging in appropriate \npatient evaluation and relevant discussion with a treating physician before making care -related \ndecisions or requests. \nBrainomix Triage LVO is limited to analysis of imaging data and should not be used in-lieu of full patient \nevaluation or relied upon to make or confirm diagnosis.",
    "Head office  \nFirst Floor, Seacourt Tower, West Way \nOxford OX2 0JJ, United Kingdom \nRCD-42-009-2 Page  | 3 \n3 Performance Data \nThe following performance data have been provided to support evaluation of substantial equivalence. \nSoftware Verification and Validation Testing \nSoftware verification and validation t esting was conducted, and documentation was provided as \nrecommended by FDA’s Guidance for Industry and FDA Staff, “Guidance for the Content of Premarket \nSubmissions for Software Contained in Medical Devices”, May 11, 2005. \nPerformance Testing \nBrainomix performed standalone performance in accordance with the § 892.2080 special controls to \nshow acceptance of the clinical performance of the Brainomix 360 Triage LVO module. The test dataset \nused during standalone performance evaluation was newly acquired and app ropriate steps were \ntaken to ensure it is independent from the training dataset used in model development. \nA retrospective study has been carried out to assess the standalone performance of the image analysis \nalgorithm and notification functionality of Triage LVO. The study evaluated the Triage LVO image \nanalysis in terms of sensitivity and specificity with resp ect to a ground truth, as established by US \nboard certified neuroradiologists, in the detection of large vessel occlusion (LVO) in the brain.  \nA sample size of 308 CTA scans (studies) were obtained 14 different hospitals and clinics in the U.S. \nThe majority of patients were scanned at Mayo Clinic Rochester (N= 129) and Boston Medical Centre \n(N= 179) of which 56 scans were transferred from a total of 11 hospitals in the Massachusetts area. \nThe patient cohort was enriched to ensure an approximately equal balance of LVO positive and \nnegative studies and to ensure the distribution of clinical and demographic variables (e.g ., age and \ngender) allows generalizability to the patient population for whom use is intended. To determine the \nground truth, each case was reviewed by two ABR-certified neuroradiologists (ground truthers), with \na consensus determined by a third ground truther in the event of disagreement.  \nIn the CTA image dataset, the  slice thickness distribution was median 0.75mm [IQR: 0.625 – 0.8] with \na minimum of 0.5mm (n=2) and a maximum of 1mm (n=42). In-plane (axial) resolution showed a range \nof 0.381mm to 0.72mm with a median of 0.49mm. Four different tube voltage (KvP, peak kilovoltage) \nvalues were encountered in the dataset (90KvP n=6, 100KvP, n=64; 120KvP n=137 and 140KvP, n=99). \nTube current wa s median of 526mA [IQR: 445mA - 645mA]. With respect to contrast phase  during \nacquisition, 62 studies were Early Arterial (EA), 130 Peak Arterial (PA), 110 in Equilibrium phase (EQ), \n3 in Peak Venous (PV), and 3 in Late Venous (LV). All the images used a s tandard or a soft (low -pass \nfilter) convolution kernel for reconstruction (e.g., STANDARD in GE MEDICAL SYSTEMS). ",
    "Head office  \nFirst Floor, Seacourt Tower, West Way \nOxford OX2 0JJ, United Kingdom \nRCD-42-009-2 Page  | 4 \nThe cases (n=308) were all successfully processed with the algorithm. The confusion matrix was as \nfollows: True Positives (TP): 126, True Negatives (TN): 156, False Positives (FP): 12, False Negatives \n(FN): 14. The standalone performance exceeded the 80% goal using the lower bound of the 95% \nConfidence Interval (CI) for Sensitivity (or positive percentage agreement, defined as TP/[TP+FN]) and \nSpecificity (or negative percentage agreement, defined as T N/[TN+FP). The observed results are \nSensitivity of 90% (95% CI: 84.2-94. 3) and Specificity 9 2.9% (95% CI: 88.0-94.3 ) with a receiver \noperating curve (ROC) AUC of 91.4% (95% CI: 88.2-94.5), as shown in Figure 1. \nFigure 1. Receiver Operating Curve for the device, with the operating point (sensitivity  90%, specificity 92.9%) shown in the \nred triangle. \nAs part of a secondary analysis, the company stratified the device performance by various confounding \nvariables: age (Table 1); by gender (Table 2); by race (Table 3); by scanner manufacturer (Table 4);  by \nclinical site (Table 5); by vessel affected (Table 6) and by presence of stenosis as noted by the truthers \n(Table 7). \nIn\n addition, the performance for LVO  detection in the left and right hemispheres was explored. This \nshowed very similar performance for left hemisphere (sensitivity = 88.6%, CI : 79.4-94.8%) and right \nhemisphere (91.4%, CI: 83.0-96.7%) LVOs. \n",
    "Head office  \nFirst Floor, Seacourt Tower, West Way \nOxford OX2 0JJ, United Kingdom \nRCD-42-009-2 Page  | 5 \nTable 1. Summary performance metrics from patients sub- categorized by age, with 95% confidence intervals where \nappropriate \nT\nable 2. Summary performance matrix  from patients sub- categorized by gender, with 95%  confidence intervals where \nappropriate \nMetrics Male Female \nTotal N 140 168 \nTP 57 69 \nTN 72 84 \nFN 4 10 \nFP 7 5 \nSensitivity 93.4 (84.9-98.2) 87.3 (78.6-93.6) \nSpecificity 91.1 (86.7-95.9) 94.4 (86.0-94.6) \nAUC 92.3 (87.7-96.5) 91.3 (87.0-95.3) \nT\nable 3. Summary of performance metrics from patients sub -categorized by race -ethnicity, with 95% confidence intervals \nwhere appropriate. *CI could not be calculated due to lack of evidence (low N). \nMetrics White Black/African \nAmerican \nHispanic/ Latino Asian/Asian \nAmerican \nUnknown/ \nRefused \nTotal N 148 85 27 7 40 \nTP 74 19 10 4 19 \nTN 58 61 14 3 19 \nFN 11 2 0 0 1 \nFP 5 3 3 0 1 \nSensitivity 87.1 (78.6-93.2) 90.5 (72.3-98.5) 100.0 (77.5-100.0) 100.0 (58.3-100.0) 95.0 (84.5-99.3) \nSpecificity 92.1 (83.4-93.6) 95.3 (87.4-98.0) 82.4  (72.8-97.5) 100.0 (70.8-100.0) 95.0 (84.5-99.3) \nAUC 88.9 (83.3-93.5) 92.9 (85.8-98.6) 88.5 (75.0-100.0) 100.0 (NA*) 95.0 (87.5-100.0) \nMetrics Age 22-50 Age 50-70 Age 70+ \nTotal N 57 132 119 \nTP 12 44 70 \nTN 39 75 42 \nFN 3 8 3 \nFP 3 5 4 \nSensitivity 80.0 (55.2-95.3) 84.6 (72.9-92.8) 95.9 (89.2-99.1) \nSpecificity 92.9 (79.4-95.9) 93.8 (84.1-94.5) 91.3 (88.7-97.5) \nAUC 86.4 (74.0-96.7) 89.2 (83.4-94.2) 94.0 (89.3-98.2) ",
    "Head office  \nFirst Floor, Seacourt Tower, West Way \nOxford OX2 0JJ, United Kingdom \nRCD-42-009-2 Page  | 6 \nTable 4. Summary of performance metrics from patients sub -categorized by scanner manufacturer, with 95% confidence \nintervals where appropriate \nMetrics SIEMENS GE Medical \nSystems \nPhilips Canon/ Toshiba \nTotal N 133 96 75 4 \nTP 51 38 33 4 \nTN 72 48 36 0 \nFN 5 4 5 0 \nFP 5 6 1 0 \nSensitivity 91.1 (81.3-97.0) 90.5 (78.6-97.3) 86.6 (73.3-95.4) NA \nSpecificity 93.5 (87.0-96.2) 88.9 (82.2-94.8) 97.3 (84.1-96.9) NA \nAUC 92.3 (87.8-97.2) 89.7 (83.3-95.6) 92.4 (86.1-97.6) NA \nTable 5. Summary of performance metrics from patients sub-categorized by clinical site, with 95% confidence intervals where \nappropriate. MCR = Mayo Clinic Rochester, BMC = Boston Medical Center. \nMetrics MCR BMC \nTotal N 129 179 \nTP 51 75 \nTN 70 86 \nFN 3 11 \nFP 5 7 \nSensitivity 94.4 (85.6-98.8) 87.2 (78.9-93.3) \nSpecificity 93.3 (88.5-97.2) 92.5 (84.9-93.8) \nAUC 93.5 (89.0-97.7) 89.8 (85.2-93.8) \nTable 6. Summary performance metrics from patients sub -categorized by affected vessel, with 95% confidence intervals \nwhere appropriate. ICA = intracranial carotid artery. MCA M1 = proximal segment of the middle cerebral artery. \nMetrics ICA MCA M1 \nTP 29 98 \nTN 156 156 \nFN 1 13 \nFP 14 12 \nSensitivity 96.6 (84.3-99.8) 88.7 (81.3-93.5) \nSpecificity 91.8 (86.9-95.3) 92.9 (88.2-96.2) \nAUC 83.0 (75.0-90.3) 90.6 (86.9-93.8) ",
    "Head office  \nFirst Floor, Seacourt Tower, West Way \nOxford OX2 0JJ, United Kingdom \nRCD-42-009-2 Page  | 7 \nTable 7. Summary performance from patients with or without stenosis as noted by the truthers, with 95% confidence intervals \nwhere appropriate. \nMetrics With Stenosis Without Stenosis \nTotal N 30 278 \nTP 7 119 \nTN 19 137 \nFN 3 11 \nFP 1 11 \nSensitivity 70.0 (38.9-92.3) 91.5 (85.8-95.6) \nSpecificity 95.0 (71.0-96.1) 92.6 (88.4-94.9) \nAUC 82.5 (66.3-96.7) 92.1 (88.6-95.0) \nIn addition, the device time-to -notification was assessed, which includes: (1) transferring data from \nPACS (picture archiving and communication system) or scanner to the Brainomix 360 server; (2) \nprocessing the case and producing and output; (3) sending results to the Brainomix 360 cloud service; \nand (4) delivering the notification to the user's mobile device t hrough push notification services. The \ntotal time-to-notification ranged from 86.3 to 178.2 seconds, meeting the goal of time-to-notification \nof ≤3.5minutes, as the reference device Rapid LVO 1.0 (K200941).  \n4 Prescriptive Statement \nCaution: Federal law restricts this device to sale by or on the order of a physician. \n5 Safety and Effectiveness \nBrainomix 360 Triage LVO has been designed, verified and validated in compliance with 21 CFR, Part \n820.30 requirements. The device has been designed to meet the requireme nts associated with ISO \n14971:2019 (risk management). \n6 Summary of Technological Characteristics \nBoth proposed and predicate device are a notification-only, parallel workflow tool for use by hospital \nnetworks and trained clinicians to identify and communicate images of specific patients to a specialist, \nindependent of standard of care workflow. Notifications generated from both proposed and predicate \ndevices are shared with clinicians to alert that a suspected large vessel occlusion has been identified \nand recommends review of those images. \nThe proposed and predicate devices are equally intended for use as an additional tool for assisting \nstudy triage within existing patient pathways. They do not replace any part of the current standard of \ncare. Likewise, they are designed to assist in prioritization of studies for reading within a worklist, in \naddition to any other pre-existing formal or informal methods of study prioritization in place. \nBoth proposed and predicate devices are designed to be used by trained clinicians in a hospital  / \nclinical environment. ",
    "Head office  \nFirst Floor, Seacourt Tower, West Way \nOxford OX2 0JJ, United Kingdom \nRCD-42-009-2 Page  | 8 \nBoth proposed and predicate devices run on standard physical and/or virtual servers which are \ninstalled within a hospital network and within the protection of hospital firewalls. \nThe predicate device notifies the user via mobile and provides compressed original images which are \nused for informational purposes only. Likewise, the images which are shared on notifications by the \nproposed device are compressed and for informational purposes only. As the p redicate, a persistent \nwarning is displayed to alert users that the images are compressed and not intended for diagnostic \npurposes. \nWhere Brainomix 360 Triage LVO differs from the predicate is that the proposed device may also notify \nthe user of a suspected LVO via the web user interface, as an additional channel of output. The \nunprocessed images are subjected to rotation and resampling (pre-processing and registration) which \ndo not alter the original imaging in relation to aid for diagnostic. Identically t o the predicate, the \nnotified clinicians are responsible for viewing non -compressed images on a diagnostic viewer and \nengaging in appropriate patient evaluation and relevant discussion with a treating physician before \nmaking care-related decisions or requests. Therefore, the technical differences in how the notification \nmay be sent to the user between the proposed and predicate devices do not raise different questions \nof safety and effectiveness. \n7 Substantial Equivalence \nA table comparing the key features of the subject and predicate devices is provided below. \nCharacteristic/Parameter Brainomix 360 Triage LVO \nProposed Device \nViz.AI Viz LVO  \nPredicate Device (K223042) \nApplication Number K231837 K223042 \nProduct Code QAS QAS \nRegulation 21 C.F.R. §892.2080 21 C.F.R. §892.2080 \nIndications for Use Brainomix Triage LVO is a \nnotification-only, parallel \nworkflow tool for use by \nhospital networks and trained \nclinicians to identify and \ncommunicate images of \nspecific patients to a specialist, \nindependent of standard of \ncare workflow. \nBrainomix Triage LVO uses an \nartificial intelligence algorithm \nto analyze images for findings \nsuggestive of a prespecified \nclinical condition and to notify \nan appropriate medical \nspecialist of these findings in \nparallel to standard of care \nimage interpretation. \nViz LVO is a notification-only, \nparallel workflow tool for use \nby hospital networks and \ntrained clinicians to identify \nand communicate images of \nspecific patients to a specialist, \nindependent of standard of \ncare workflow. \nViz LVO uses an artificial \nintelligence algorithm to \nanalyze images for findings \nsuggestive of a prespecified \nclinical condition and to notify \nan appropriate medical \nspecialist of these findings in \nparallel to standard of care \nimage interpretation. \nIdentification of suspected ",
    "Head office  \nFirst Floor, Seacourt Tower, West Way  \nOxford OX2 0JJ, United Kingdom \n \nRCD-42-009-2  Page  | 9 \nIdentification of suspected \nfindings is not for diagnostic \nuse beyond notification. \nSpecifically, the device \nanalyzes CT angiogram images \nof the brain acquired in the \nacute setting, and sends \nnotifications to a \nneurovascular specialist that a \nsuspected large vessel \nocclusion LVO has been \nidentified and recommends \nreview of those images. \nImages can be previewed \nthrough a mobile application. \nBrainomix Triage LVO is \nintended to analyze terminal \nICA and MCA-M1 vessels for \nLVOs.  \nImages that are previewed \nthrough the mobile application \nare compressed and are for \ninformational purposes only \nand not intended for \ndiagnostic use beyond \nnotification. Notified clinicians \nare responsible for viewing \nnoncompressed images on a \ndiagnostic viewer and \nengaging in appropriate \npatient evaluation and \nrelevant discussion with a \ntreating physician before \nmaking care-related decisions \nor requests. \nBrainomix Triage LVO is limited \nto analysis of imaging data and \nshould not be used in-lieu of \nfull patient evaluation or relied \nupon to make or confirm \ndiagnosis. \nfindings is not for diagnostic \nuse beyond notification. \nSpecifically, the device \nanalyzes CT angiogram images \nof the brain acquired in the \nacute setting, and sends \nnotifications to a \nneurovascular specialist that a \nsuspected large vessel \nocclusion has been identified \nand recommends review of \nthose images. Images can be \npreviewed through a mobile \napplication. Viz LVO is \nintended to analyze terminal \nICA and MCA-M1 vessels for \nLVOs.  \nImages that are previewed \nthrough the mobile application \nare compressed and are for \ninformational purposes only \nand not intended for \ndiagnostic use beyond \nnotification. Notified clinicians \nare responsible for viewing \nnoncompressed images on a \ndiagnostic viewer and \nengaging in appropriate \npatient evaluation and \nrelevant discussion with a \ntreating physician before \nmaking care-related decisions \nor requests. \nViz LVO is limited to analysis of \nimaging data and should not \nbe used in-lieu of full patient \nevaluation or relied upon to \nmake or confirm diagnosis. \nEnvironment of use Clinical/Hospital environment Clinical/Hospital environment \nEnergy used and/or delivered None – software only \napplication. The software \napplication does not deliver or \ndepend on energy delivered to \nor from patients \nNone – software only \napplication. The software \napplication does not deliver or \ndepend on energy delivered to \nor from patients ",
    "Head office  \nFirst Floor, Seacourt Tower, West Way  \nOxford OX2 0JJ, United Kingdom \n \nRCD-42-009-2  Page  | 10 \nPrimary Users Neurovascular Specialist Neurovascular Specialist \nAnatomical Region Head Head \nTechnical Implementation Artificial intelligence algorithm \nwith database of images \nSame \nDiagnostic application Notification-only Notification-only \nSegmentation of region of \ninterest \nNo; the device does not mark, \nhighlight, or direct users’ \nattention to a specific location \nin the original image \nInternal, no image marking \nAlteration of original image No No \nPreview Images Presentation of a preview of \nthe study for initial \ninformational purposes \nSame \nInterference with standard \nworkflow \nNo. Cases are not removed \nfrom worklist or deprioritized \nSame \nNotification Mobile application and web \nuser interface \nMobile \nDesign: DICOM compliance Yes  Yes  \nDesign: Computer Platform Standard off-the-shelf server \nor virtual server \nSame \nDesign: Data acquisition  Acquires medical image data \nfrom DICOM compliant \nimaging devices and modalities \nSame \nMaterials N/A – Software only device Same \nBiocompatibility N/A – Software only device Same \nSterility N/A – Software only device Same \nElectrical Safety N/A – Software only device Same \nMechanical Safety N/A – Software only device Same \nChemical Safety N/A – Software only device Same \nThermal Safety N/A – Software only device Same \nRadiation Safety N/A – Software only device Same \n \n8 Conclusion \nIn conclusion, Brainomix 360 Triage LVO has the same intended use and is substantially equivalent in  \ntechnological characteristics , safety, and performance characteristics to the legally marketed \npredicate device, Viz LVO ( K223042). Brainomix 360 Triage LVO is therefore substantially equivalent \nto the selected legally marketed  predicate device and does not raise any questions of safety or \neffectiveness. "
  ],
  "page_char_counts": [
    1208,
    1731,
    2928,
    422,
    0,
    2037,
    2919,
    2431,
    1247,
    1254,
    1150,
    2052,
    2449,
    2135,
    1566
  ],
  "text_class": "mixed",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-11T16:06:06.076794",
  "ingested_at": "2026-10-11T16:06:03",
  "source_snapshot_id": "4cfc80a6789178f4"
}
