{
  "submission_number": "K232699",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf23/K232699.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf23/K232699.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "6aeb504802b823636ad09e77f019b16ae5fae081913ee7e26c2ba56d117c604e",
  "byte_count": 3243054,
  "page_count": 12,
  "page_texts": [
    " \nU.S. Food & Drug Administration \n10903 New Hampshire Avenue          D o c  I D #  0 4 0 1 7 . 06 . 0 3  \nSilver Spring, MD 20993  \nwww.fda.gov \n \n \n \n \n \n \nSeptember 28, 2023 \n \nAnumana, Inc. \n℅ Alexia Haralambous \nSenior Principal \nRQM+ \n2251 San Diego Ave, Suite B-257 \nSan Diego, California 92110 \n \n \nRe:  K232699 \nTrade/Device Name: Low Ejection Fraction AI-ECG Algorithm \nRegulation Number: 21 CFR 870.2380 \nRegulation Name: Cardiovascular Machine Learning-Based Notification Software \nRegulatory Class:  Class II \nProduct Code:  QYE \nDated:  September 3, 2023 \nReceived:  September 5, 2023 \n \nDear Alexia Haralambous: \n \nWe have reviewed your Section 510(k) premarket notification of intent to market the device referenced \nabove and have determined the device is substantially equivalent (for the indications for use stated in the \nenclosure) to legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the \nenactment date of the Medical Device Amendments, or to devices that have been reclassified in accordance \nwith the provisions of the Federal Food, Drug, and Cosmetic Act (Act) that do not require approval of a \npremarket approval application (PMA). You may, therefore, market the device, subject to the general \ncontrols provisions of the Act. Although this letter refers to your product as a device, please be aware that \nsome cleared products may instead be combination products. The 510(k) Premarket Notification Database \nlocated at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \n \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \n \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \n",
    "K232699 - Alexia Haralambous   Page \n \n2 \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR 803) for \ndevices or postmarketing safety reporting (21 CFR 4, Subpart B) for combination products (see \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the quality systems (QS) \nregulation (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR 4, Subpart A) for \ncombination products; and, if applicable, the electronic product radiation control provisions (Sections 531-\n542 of the Act); 21 CFR 1000-1050. \n \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR Part \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. \n \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See \nthe DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-\nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100). \n \nSincerely, \n \n \n \n      for \nLCDR Stephen Browning \nAssistant Director \nDivision of Cardiac Electrophysiology,  \n    Diagnostics, and Monitoring Devices \nOffice of Cardiovascular Devices \nOffice of Product Evaluation and Quality \nCenter for Devices and Radiological Health \n \nEnclosure  \n \n \n \nRobert T. Kazmierski -S",
    "FORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740       EF\nDEPARTMENT OF HEALTH AND HUMAN SERVICES\nFood and Drug Administration\nIndications for Use\nForm Approved: OMB No. 0910-0120\nExpiration Date: 07/31/2026\nSee PRA Statement below.\n510(k) Number (if known)\nK232699\nDevice Name\nLow Ejection Fraction AI ECG Algorithm\nIndications for Use (Describe)\nThe Anumana Low Ejection Fraction AI-ECG Algorithm is software intended to aid in screening for Left Ventricular\nEjection Fraction (LVEF) less than or equal to 40% in adults at risk for heart failure. This population includes, but is not\nlimited to:\n• patients with cardiomyopathies\n• patients who are post-myocardial infarction\n• patients with aortic stenosis\n• patients with chronic atrial fibrillation\n• patients receiving pharmaceutical therapies that are cardiotoxic, and\n• postpartum women.\nAnumana Low Ejection Fraction AI-ECG Algorithm is not intended to be a stand-alone diagnostic device for cardiac\nconditions, should not be used for monitoring of patients, and should not be used on ECGs with a paced rhythm.\nA positive result may suggest the need for further clinical evaluation in order to establish a diagnosis of Left Ventricular\nEjection Fraction (LVEF) less than or equal to 40%. Additionally, if the patient is at high risk for the cardiac condition, a\nnegative result should not rule out further non-invasive evaluation.\nThe Anumana Low Ejection Fraction AI-ECG Algorithm should be applied jointly with clinician judgment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”",
    "510(k) Summary \nLow Ejection Fraction AI ECG Algorithm \nK232699 \nA\npplicant Name: \nC\nontact Person: \nC\nonsultant: \nD\nate Summary Prepared:   \nP\nroprietary Name of Device: \nCommon or Usual Name:   \nClassification Panel:  \nRegulation Number:  \nRegulation Name:   \nRegulation Class:   \nProduct Code:  \n1 Predicate Device \nDevice Name:   \nManufacturer:   \nApplication Number: \nAnumana, Inc.  \nOne Main Street, Suite 400 \nEast Arcade 4th Floor \nCambridge, MA 02142 \nSuzanne Goodman  \nVP Regulatory and Quality \nAnumana, Inc.  \nTel. (919) 608-6082  \nsgoodman@nference.net \nAlexia Haralambous, MS, RAC \nAllison Komiyama, Ph.D, RAC \nErin Gontang, Ph.D.  \nRQM+ \naharalambous@rqmplus.com \nTel. (267) 778-5114 \nSeptember 22, 2023 \nLow Ejection Fraction AI ECG Algorithm \nECG AI analysis tool \nCardiology \n21 CFR § 870.2380 \nCardiovascular machine learning-based notification software \nClass II \nQYE \nVIZ HCM \nViz.ai  \nDEN230003 \n2 Device Description \nThe Low Ejection Fraction AI-ECG Algorithm interprets 12-lead ECG voltage times series data \nusing an artificial intelligence-based algorithm. The device analyzes 10 seconds of a single 12-\nlead ECG acquisition, and within seconds provides a prediction of likelihood of LVEF (ejection \nfraction less than or equal to 40%) to third party software. The results are displayed by the third-\nparty software on a device such as a smartphone, tablet, or PC. The Low Ejection Fraction AI-\nECG Algorithm was trained to predict Low LVEF using positive and control cohorts, and the \nprediction of Low LVEF in patients is generated using defined conditions and covariates.  \nThe Low Ejection Fraction AI-ECG Algorithm device is intended to address the unmet need for \na point-of-care screen for LVEF less than or equal to 40% and is expected to be used by \nK232699 Page 1 of 9",
    "510(k) Summary Low Ejection Fraction AI ECG Algorithm \ncardiologists, front-line clinicians at primary care, urgent care, and emergency care settings, \nwhere cardiac imaging may not be available or may be difficult or unreliable for clinicians to \noperate. Clinicians will use the Low Ejection Fraction AI-ECG Algorithm to aid in screening for \nLVEF less than or equal to 40% and making a decision for further cardiac evaluation. \n3 Intended Use/Indications for Use \nThe Anumana Low Ejection Fraction AI-ECG Algorithm is software intended to aid in screening \nfor Left Ventricular Ejection Fraction (LVEF) less than or equal to 40% in adults at risk for heart \nfailure. This population includes, but is not limited to: \n• patients with cardiomyopathies\n• patients who are post-myocardial infarction\n• patients with aortic stenosis\n• patients with chronic atrial fibrillation\n• patients receiving pharmaceutical therapies that are cardiotoxic, and\n• postpartum women.\nA\nnumana Low Ejection Fraction AI-ECG Algorithm is not intended to be a stand-alone \ndiagnostic device for cardiac conditions, should not be used for monitoring of patients, and \nshould not be used on ECGs with a paced rhythm.  \nA\n positive result may suggest the need for further clinical evaluation in order to establish a \ndiagnosis of Left Ventricular Ejection Fraction (LVEF) less than or equal to 40%. Additionally, \nif the patient is at high risk for the cardiac condition, a negative result should not rule out further \nnon-invasive evaluation.  \nT\nhe Anumana Low Ejection Fraction AI-ECG Algorithm should be applied jointly with clinician \njudgment. \n4 Technological Characteristics \nThe subject device, Anumana’s Low Ejection Fraction AI-ECG Algorithm, is a Software as a \nMedical Device (SaMD) provided as a software module packaged in a Docker container. The \nLow Ejection Fraction AI-ECG Algorithm does not provide a graphical user interface (GUI) of \nits own. It is integrated with other medical systems such as Electronic Medical Record (EMR) \nsystems or ECG Management Systems (EMS). The third-party integrating software furnishes a \n12-lead ECG digital waveform as input to the Low Ejection Fraction AI-ECG Algorithm and\nrecords the algorithm output for display via the integrated medical system or for printing in an\noffline report.\n5 Summary of Clinical Performance Data \nThe performance characteristics for the Low Ejection Fraction AI-ECG Algorithm have been \nclinically validated for the presence of a low ejection fraction of less than or equal to 40% in \npatients, with a sensitivity and specificity greater than the study’s predetermined acceptance \ncriteria (80%).  \nK232699 Page 2 of 9",
    "510(k) Summary Low Ejection Fraction AI ECG Algorithm \nTable 1: Performance Characteristics \nPerformance Characteristic Value \nSensitivity 80% or higher \nSpecificity 80% or higher \nA\nlgorithm Training  \nTo develop the Anumana Low Ejection Fraction AI-ECG (Low EF ECG-AI) algorithm, 93,722 \npatients with an ECG and transthoracic echocardiogram (TTE) performed within a 2-week \ninterval were identified from a research use authorized clinical database from Mayo Clinic. For \neach patient, the left ventricular ejection fraction (LVEF) measurement from the earliest TTE \nwas selected and paired with the closest ECG recording within a 2-week interval of the TTE. The \ndisease cohort was defined as LVEF ≤ 40% and consisted of 11% of the overall cohort. The \ncontrol cohort was defined as LVEF > 40% and consisted of 89% of the overall cohort. The \ncohorts were split into training (50%), tuning (20%) and set-aside testing (30%) datasets. Within \nthe set-aside test set, the sensitivity and specificity of the algorithm were 85.7% and 84.2%, \nrespectively. \nP\nerformance analyses were also conducted in subgroups of age, sex, and race. Within the \ntraining set-aside test dataset, 91.2% of patients were White, 1.4% Black/African American, \n1.3% Asian, 0.4% American Indian and 5.7% were of other or unknown races. Patients were \n57.6% male and 43.4% female. The average age was 61.5 (± 16.4) years and 11.2% of patients \nwere under age 40, 10.0% were 40-49, 18.1% were 50-59, 25.9% were 60-69, 22.3% were 70-\n79, and 12.5% were over 80.  \nS\nummary of Clinical Validation \nSt\nudy Design \nThe performance profile of the Anumana Low Ejection Fraction AI-ECG (Low EF AI-ECG) \nalgorithm was validated in a retrospective study of 16,000 patient records across 4 health \nsystems across the United States and 16,000 patients. The objective of the study was to establish \nthe diagnostic performance of the device for the purpose of detecting the presence of an EF ≤ \n40% in a clinically and demographically diverse population. The sole inclusion criteria for a \nsubject was age ≥ 18 and the availability of at least one digital 12-lead ECG paired with an \nechocardiogram with quantitative left ventricular ejection fraction (LVEF) information within 30 \ndays following the date of the ECG. Candidate cases were identified in reverse chronological \norder from the date the site was activated. For each patient, the most recent echocardiogram was \npaired with the most recent ECG (without pacing present) acquired for that patient prior to the \nechocardiogram, up to the 30 days limit. Four models of 12-L ECGs (GE Dash 3000, GE MAC® \n5500 Resting Analysis System, GE MAC VU360 Resting ECG, and Philips PageWriter TC70 \nECG machines (model 860315) were represented in the ECG inputs to the algorithm. \nSum\nmary of Study Results \nEach of the 4 sites contributed 4,000 patient-ECG pairs to a final pool of 16,000 patient-ECG \npairs. The study sample was representative of the US population and was 65.9% White, 11.0% \nK232699 Page 3 of 9",
    "510(k) Summary Low Ejection Fraction AI ECG Algorithm \nHispanic, 10.1% Black/African American, 5.3% American Indian or Alaska Native, 2.2% Asian, \nand 0.4% Native Hawaiian or Pacific Islander. The sample consisted of 52% male and 48% \nfemale participants. The average age as 66 and 11.6% of participants were under age 40, 9.2% \nwere 40-49, 15.8% were 50-59, 22.8% were 60-69, 21.6% were 70-79, and 19% were over 80. A \ntotal of 2,040 records were excluded as a result of the quality checks performed by the Anumana \nLow Ejection Fraction AI-ECG (Low EF AI-ECG) algorithm.   \nW\nithin this diverse study sample, a total of 1,096 LVEF ≤ 40% cases were identified (prevalence \nof 7.9%) from 13,960 samples. The Anumana Low EF ECG-AI device achieved a sensitivity of \n84.5% (95% CI of 82.2% to 86.6%), a specificity of 83.6% (95% CI of 82.9% to 84.2%), a \npositive predictive value of 30.5% (PPV, 95% CI of 28.8% to 32.1%), and a negative predictive \nvalue of 98.4% (NPV, 95% CI of 98.2% to 98.7%). Results are provided in Figure 1: Matrix of \nprimary results with subgroup analyses results provided in Table 2: Subgroup Analyses. \nFi\ngure 1: Matrix of primary results \nSubg\nroup Analyses \nSubgroup assessments of diagnostic performance were conducted to determine if there was \nheterogeneity in device performance across clinical sites, demographics, clinical characteristics, \nconduction disorders, ECG manufacturer, and ECG devices. To assess for heterogeneity, Breslow-\nDay tests for the strata were conducted on the odds ratio for condition presence given a positive \nECG-AI result. The results are summarized in Table 2 below. \nK232699 Page 4 of 9",
    "510(k) Summary Low Ejection Fraction AI ECG Algorithm \nTa\nble 2: Subgroup Analyses \nSubgroup \nAnalysis Result of Test for Heterogeneity \nClinical Site Not statistically significant \nBiological Sex Not statistically significant \nRace/Ethnicity Not statistically significant \nAge Group Diagnostic performance varied across age strata (p < 0.01). The diagnostic odds \nratio was higher than the overall estimate in patients aged 40 to 69 years and lower \nin younger and older patients. In younger patients, sensitivity was lower while \nspecificity was higher, whereas in patients of advanced age, sensitivity was higher \nwhile specificity was lower. \nClinical \nCharacteristics \n● Diagnostic performance varied across body mass index strata (p = 0.02), with\nthe lowest diagnostic performance observed in underweight (BMI <18.5\nkg/m2) participants and the highest diagnostic performance observed in\noverweight (BMI 25+ to <30) and obese (BMI 30+) participants.\n● Diagnostic performance varied across certain elements of medical history\nderived from ICD9/ICD10 codes in patient medical records. The diagnostic\nodds ratio was lower in patients with prior history of  heart failure (p<0.01),\nmyocardial infarction (p<0.01) and coronary revascularization (p=0.07). I n\neach\n of these cases, the disease prevalence was high (>17% for the thr ee\nc\nonditions) and the algorithm had higher sensitivity and lower specificity.\nThis combination, at the higher prevalence values, resulted in robust positive\npredictive value (>35%) and negative predictive value (>94%).\nConduction \nDisorders \nNot statistically significant \nECG Manufacturer Not statistically significant \nECG Device Not statistically significant \n6 Summary of Non-Clinical Performance Data \nThe performance characteristics for the Low Ejection Fraction AI-ECG Algorithm have been \nevaluated with the following non-clinical testing: software verification and validation (per IEC \n62304), cybersecurity, labeling validation, and human factors.  \nSubs\ntantial Equivalence Conclusion \nThe subject device, Anumana Low Ejection Fraction AI-ECG Algorithm, is substantially \nequivalent to the predicate device Viz HCM (DEN230003). The devices have similar intended \nuses, principles of operation, and technical characteristics. Where differences occur between the \nsubject device and the predicate, results of clinical performance and results of non-clinical \nverification and validation demonstrate that the subject device is as safe and as effective as the \npredicate.   \nK232699 Page 5 of 9",
    "510(k) Summary Low Ejection Fraction AI ECG Algorithm \nTa\nble 3: Substantial Equivalence Comparison of Subject Device to the Predicate \nSubject Device Predicate Device \nProduct Name Anumana Low Ejection Fraction \nAI-ECG Algorithm \nViz HCM Comparison \nApplication No. K232699 DEN230003 - \nProduct Codes QXX \nDQK \nQXO - \nRegulation No. 21 CFR 870.2380 21 CFR 870.2380 \n21 CFR 870.1425 \n- \nRegulation Name Cardiovascular machine learning-\nbased notification software \nCardiovascular machine learning-\nbased notification software \n- \nRx / OTC Rx Rx Same \nIntended Use/ \nIndications for \nUse \nThe Anumana Low Ejection Fraction \nAI-ECG Algorithm is software \nintended to aid in screening for Left \nVentricular Ejection Fraction \n(LVEF) less than or equal to 40% in \nadults at risk for heart failure. This \npopulation includes, but is not \nlimited to:  \n• patients with cardiomyopathies\n• p\natients who are post-myocardial\ninfarction\n• patients with aortic stenosis\n• p\natients with chronic atrial\nf\nibrillation\n• patients receiving pharmaceutical\ntherapies that are cardiotoxic, and\n• postpartum women.\nAnumana Low Ejection Fraction AI-\nECG Algorithm is not intended to be \na stand-alone diagnostic device for \nViz HCM, a standalone \nelectrocardiogram (ECG) analysis \nsoftware to identify patients 18 or \nolder for further follow-up for \nhypertrophic cardiomyopathy \n(HCM), a rare condition in which the \nheart muscle becomes abnormally \nthick and makes it difficult for the \nheart to pump blood. This device can \nanalyze recordings from compatible \n12-lead ECGs, detect signs\nasso\nciated with HCM, and allow the\nu\nser to view the ECG and software\na\nnalysis. The device does not provide\na diagnosis of HCM and is not\nintended for use on patients with\nim\nplanted pacemakers\nSimilar – The subject device is \nintended to aid in screening for Left \nVentricular Ejection Fraction \n(LVEF) less than or equal to 40% in \nadults at risk for heart failure, \nwhereas the predicate device is an \nanalysis software used to identify \npatients for further follow-up for \nhypertrophic cardiomyopathy \n(HCM).  \nK232699 Page 6 of 9",
    "510(k) Summary Low Ejection Fraction AI ECG Algorithm \nSubject Device Predicate Device \nProduct Name Anumana Low Ejection Fraction \nAI-ECG Algorithm \nViz HCM Comparison \ncardiac conditions, should not be \nused for monitoring of patients, and \nshould not be used on ECGs with a \npaced rhythm.   \nA positive result may suggest the \nneed for further clinical evaluation in \norder to establish a diagnosis of Left \nVentricular Ejection Fraction \n(LVEF) less than or equal to 40%. \nAdditionally, if the patient is at high \nrisk for the cardiac condition, a \nnegative result should not rule out \nfurther non-invasive evaluation.   \nThe Anumana Low Ejection Fraction \nAI-ECG Algorithm should be \napplied jointly with clinician \njudgment. \nOperational \nMode \nSpot check Spot check Same \nMotion None Hemosphere Advanced Monitoring \nPlatform and ClearSight Module \n(K201446) \nWorkMate Claris System (K210392) \nSimilar – The subject device is a \nSaMD that does not need to take into \naccount motion correction.  \nPatient \nPopulation \nAdults Adults Same \nEnvironment of \nUse \nPrimary care, urgent care, and \nemergency care settings \nHospital and Pre-Hospital Setting Similar – Both devices are to be used \nin professional healthcare settings \nK232699 Page 7 of 9 ",
    "510(k) Summary Low Ejection Fraction AI ECG Algorithm \nSubject Device Predicate Device \nProduct Name Anumana Low Ejection Fraction \nAI-ECG Algorithm \nViz HCM Comparison \nAlgorithm Machine learning based algorithm \nwith a predetermined change control \nplan (PCCP) \nMachine learning based algorithm Similar – The subject device \nsubmission proactively pre-specifies \nintended modifications (and their \nmethod of implementation) that do \nnot require additional marketing \nsubmission. \nAlgorithm \nCalculation and \nOutput \nDetection of LVEF (Left Ventricular \nEjection Fraction less than or equal \nto 40%) from an ECG signal \nPresence of signs associated with \nHCM derived from an ECG signal \nSimilar – Both devices identify a \nsingle cardiovascular condition \nGround Truth for \nModel Training \nTransthoracic echocardiogram (TTE) \nwith disease  \nCardiologist adjudicated signs \nassociated with a disease using an \nECG waveform \nSimilar – Both devices rely upon \nestablished clinical diagnostic \nmethods as ground truth  \nPhysiological \nParameter Inputs \n12-Lead ECG waveform in digital\nformat\nParameters gathered from the \nHemosphere Advanced Monitoring \nPlatform and ClearSight Module \n(K201446) and \nWorkMate Claris System (K210392). \nIncludes oximetry, heart rate, and \nadditional cardiac parameters (e.g., \nblood pressure) using an EKG. \nSimilar – Both devices utilize ECG \ndigital waveforms as input \nData Displayed Algorithm output is provided to third \nparty software that displays the result \nto clinicians. Output provided for \neach ECG is “Low LVEF Detected” \n“Low LVEF Not Detected” or \n“Error”). \nDevice flags suspected ECGs and \ncategorizes patients as requiring \nfurther follow up. \nSimilar – Both devices provide data \nsuggesting the likelihood of a \ncardiovascular disease or condition \nfor further referral or diagnostic \nfollow-up. \nHardware Compatible 12-Lead diagnostic ECG \nmachines with 500Hz digital output  \nHemosphere Advanced Monitoring \nPlatform and ClearSight Module \n(K201446) and  \nWorkMate Claris System (K210392) \nSimilar – Both devices are \ncompatible with devices providing \ndigital ECG outputs \nK232699 Page 8 of 9",
    "510(k) Summary Low Ejection Fraction AI ECG Algorithm \nSubject Device Predicate Device \nProduct Name Anumana Low Ejection Fraction \nAI-ECG Algorithm \nViz HCM Comparison \nSoftware Anumana proprietary algorithm and \napplication \nViz.AI proprietary algorithm and \napplication \nSimilar – Both devices incorporate \ntheir own proprietary algorithms and \napplications.  \nK232699 Page 9 of 9"
  ],
  "page_char_counts": [
    2108,
    2039,
    2173,
    1467,
    2239,
    2502,
    1364,
    2152,
    1733,
    1020,
    1782,
    321
  ],
  "text_class": "text",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-11T16:06:07.123022",
  "ingested_at": "2026-10-11T16:06:03",
  "source_snapshot_id": "6aeb504802b82363"
}
