{
  "submission_number": "K233692",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf23/K233692.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf23/K233692.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "7763cf528450ea53f8867380acab4ea94e30ff77492e308f70cff292192395fc",
  "byte_count": 1761856,
  "page_count": 10,
  "page_texts": [
    "U.S. Food & DrugAdministration\n10903 New Hampshire Avenue D o c  I D #  0 4 0 1 7 . 0 6 . 0 9\nSilver Spring, MD 20993\nwww.fda.gov\nJuly 1, 2024\nGE Medical Systems Ultrasound and Primary care Diagnostics, LLC\nBryan Behn\nRegulatory Affairs Director\n9900 Innovation Drive\nWauwatosa, Wisconsin 53226\nRe:  K233692\nTrade/Device Name: Voluson Signature 20, Voluson Signature 18\nRegulation Number:  21 CFR 892.1550\nRegulation Name:  Ultrasonic Pulsed Doppler Imaging System\nRegulatory Class:  Class II\nProduct Code:  IYN, IYO, ITX\nDear Bryan Behn:\nThe Food and Drug Administration (FDA) is sending this letter to notify you of an administrative change for \nyour device cleared on March 7, 2024. Specifically, FDA is updating this SE Letter because FDA \ninadvertently indicated that the SE determination also included review and clearance of a predetermined \nchange control plan (PCCP). However, your 510(k) submission did not include a PCCP, so FDA is providing \nthis administrative correction. Please see the attached revised clearance letter.\nPlease note that the 510(k) submission was not re-reviewed. For questions regarding this letter please contact \nYanna Kang, OHT8: Office of Radiological Health, (301)796-6704, Yanna.Kang@fda.hhs.gov.\nSincerely,\nYanna Kang, Ph.D.\nAssistant Director\nDHT8C: Division of Radiological Imaging\n    and Radiation Therapy Devices\nOHT8: Office of Radiological Health\nOffice of Product Evaluation and Quality\nCenter for Devices and Radiological Health\n",
    "U.S. Food & DrugAdministration \n10903 New Hampshire Avenue          D o c  I D #  0 4 0 1 7 . 0 6 . 0 9  \nSilver Spring, MD 20993  \nwww.fda.gov \n \n \nJuly 1, 2024 \nGE Medical Systems Ultrasound and Primary care Diagnostics, LLC \nBryan Behn \nRegulatory Affairs Director \n9900 Innovation Drive \nWauwatosa, Wisconsin 53226 \nRe:  K233692 \nTrade/Device Name: Voluson Signature 20, Voluson Signature 18 \nRegulation Number:  21 CFR 892.1550 \nRegulation Name:  Ultrasonic Pulsed Doppler Imaging System \nRegulatory Class:  Class II \nProduct Code:  IYN, IYO, ITX \nDated:  November 17, 2023 \nReceived:  November 17, 2023 \nDear Bryan Behn: \nThe Food and Drug Administration (FDA) is sending this letter to notify you of an administrative change for \nyour device cleared on March 7, 2024. \nWe have reviewed your section 510(k) premarket notification of intent to market the device referenced above \nand have determined the device is substantially equivalent (for the indications for use stated in the enclosure) \nto legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the enactment \ndate of the Medical Device Amendments, or to devices that have been reclassified in accordance with the \nprovisions of the Federal Food, Drug, and Cosmetic Act (the Act) that do not require approval of a premarket \napproval application (PMA). You may, therefore, market the device, subject to the general controls \nprovisions of the Act. Although this letter refers to your product as a device, please be aware that some \ncleared products may instead be combination products. The 510(k) Premarket Notification Database \navailable at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \n",
    "K233692 - Bryan Behn Page 2\nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \nAdditional information about changes that may require a new premarket notification are provided in the FDA \nguidance documents entitled \"Deciding When to Submit a 510(k) for a Change to an Existing Device\" \n(https://www.fda.gov/media/99812/download) and \"Deciding When to Submit a 510(k) for a Software \nChange to an Existing Device\" (https://www.fda.gov/media/99785/download).  \nYour device is also subject to, among other requirements, the Quality System (QS) regulation (21 CFR Part \n820), which includes, but is not limited to, 21 CFR 820.30, Design controls; 21 CFR 820.90, Nonconforming \nproduct; and 21 CFR 820.100, Corrective and preventive action. Please note that regardless of whether a \nchange requires premarket review, the QS regulation requires device manufacturers to review and approve \nchanges to device design and production (21 CFR 820.30 and 21 CFR 820.70) and document changes and \napprovals in the device master record (21 CFR 820.181).  \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR Part 803) for \ndevices or postmarketing safety reporting (21 CFR Part 4, Subpart B) for combination products (see \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the quality systems (QS) \nregulation (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR Part 4, Subpart \nA) for combination products; and, if applicable, the electronic product radiation control provisions (Sections \n531-542 of the Act); 21 CFR Parts 1000-1050. \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. ",
    "K233692 - Bryan Behn Page 3\nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See \nthe DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-\nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100).\nSincerely,\nYanna Kang, Ph.D.\nAssistant Director\nDHT8C: Division of Radiological Imaging\n    and Radiation Therapy Devices\nOHT8: Office of Radiological Health\nOffice of Product Evaluation and Quality\nCenter for Devices and Radiological Health\nEnclosure ",
    "",
    "                             \nGE HealthCare \n510(k) Premarket Notification Submission \n510(k) Summary – K233692 \n(\nVoluson Signature 20 / Voluson Signature 18) \n1\nK233692 1",
    "                             \nGE HealthCare \n510(k) Premarket Notification Submission \n510(k) Summary – K233692 \nI\nn accordance with 21 CFR 807.92 the following summary of information is provided: \nDate: March 5, 2024 \nSubmitter: GE Medical Systems Ultrasound and Primary care Diagnostics, LLC \n9900 Innovation Dr \nWauwatosa, WI 53226 \nManufacturer: GE Ultrasound Korea, Ltd. \n9, Sunhwan-ro 214beon-gil, Jungwon-gu,  \nSeongnam-si, Gyeonggi-do, 13204 Republic of Korea \nPrimary Contact Person: Bryan Behn \nRegulatory Affairs Director \nGE Healthcare \nT:(262) 247-5502 \nAlternate Contact Person:  Jiyeon Park \nSenior Regulatory Affairs Leader \nGE Healthcare \nT: +82 317406307 \nDevice Trade Name: Voluson Signature 20, Voluson Signature 18 \nCommon/Usual Name: Diagnostic Ultrasound System \nClassification Names: \nProduct Code: \nClass II \nIYN (primary), IYO, ITX (secondary) \nUltrasonic Pulsed Doppler Imaging System. 21CFR 892.1550, 90-IYN; \nUltrasonic Pulsed Echo Imaging System, 21CFR 892.1560, 90-IYO; \nDiagnostic Ultrasound Transducer, 21 CFR 892.1570, 90-ITX \nPrimary Predicate Device: \nReference Device(s): \nClassification Names: \nProduct Code: \nK213642 Voluson S series Diagnostic Ultrasound System \nK230346 Voluson SWIFT, Voluson SWIFT+ Diagnostic Ultrasound \nSystem \nK231965 Voluson Expert 22, Voluson Expert 20, Voluson Expert 18 \nDiagnostic Ultrasound System \nK192159 Voluson E6, Voluson E8, Voluson E10 \nK231989 LOGIQ E10s, LOGIQ Fortis \nClass II \nIYN (primary), IYO, ITX (secondary) \nUltrasonic Pulsed Doppler Imaging System. 21CFR 892.1550, 90-IYN; \nUltrasonic Pulsed Echo Imaging System, 21CFR 892.1560, 90-IYO; \nDiagnostic Ultrasound Transducer, 21 CFR 892.1570, 90-ITX \n2\nK233692 2",
    "                             \nGE HealthCare \n510(k) Premarket Notification Submission \nDevice Description: The systems are full-featured Track 3 ultrasound systems, primarily for \ngeneral radiology use and specialized for OB/GYN with particular \nfeatures for real-time 3D/4D acquisition. They consist of a mobile console \nwith keyboard control panel; color LCD/TFT touch panel, color video \ndisplay and optional image storage and printing devices. They provide \nhigh performance ultrasound imaging and analysis and have \ncomprehensive networking and DICOM capability. They utilize a variety \nof linear, curved linear, matrix phased array transducers including \nmechanical and electronic scanning transducers, which provide accurate \nreal-time three-dimensional imaging supporting all standard acquisition \nmodes. \nIndications for Use: Voluson Signature 18 / Voluson Signature 20 system are a general-\npurpose diagnostic ultrasound system intended for use by a qualified and \ntrained healthcare professional that are legally authorized or licensed by \nlaw in the country, state or other local municipality in which he or she \npractices for ultrasound imaging, measurement, display and analysis of \nthe human body and fluid. The users may or may not be working under \nsupervision or authority of a physician. Voluson Signature 18 / Voluson \nSignature 20 system clinical applications include: Fetal/Obstetrics; \nAbdominal (including Renal and Gynecology/ Pelvic); Pediatric; Small \nOrgan (Breast, Testes, Thyroid, etc.); Neonatal Cephalic; Adult Cephalic; \nCardiac (Adult and Pediatric); Peripheral Vascular (PV); Musculo-\nskeletal Conventional and Superficial; Transrectal (including \nUrology/Prostate) (TR); Transvaginal (TV). \nM\node of operation include: B, M, AMM, PW Doppler, CW Doppler, \nColor Doppler, Color M Doppler, Power Doppler, Tissue Doppler, HD-\nFlow, Harmonic Imaging, Coded Pulse, 3D/4D Imaging mode, \nElastography, Shearwave Elastography, B-Flow, Contrast and Combined \nmodes: B/M, B/Color, B/PWD, B/Power/PWD. The Voluson  Signature \n18 / Voluson Signature 20 system are intended to be used in a hospital or \nmedical clinic. \nTechnology: The Voluson Signature 20 / Voluson Signature 18 employs the same \nfundamental scientific technology as its predicate device(s).  \nDetermination of \nSubstantial Equivalence: \nComparison to Predicates \nThe proposed Voluson Signature 20 / Voluson Signature 18 is \nsubstantially equivalent to the predicate devices. The following is an \noverview of the differences between the Voluson Signature 20 / Voluson \nSignature 18 and the predicate Voluson S Series (K213642). \n3\nK233692 3",
    "                             \nGE HealthCare \n510(k) Premarket Notification Submission \n• The systems are all intended for diagnostic ultrasound imaging and\nfluid flow analysis.\n• The proposed Voluson Signature 20/18 and predicate Voluson S\nseries systems have the same clinical intended use.\n• The proposed Voluson Signature 20/18 and predicate Voluson S\nseries systems have the similar imaging mode. Voluson Signature\n20/18 have additional Shearwave Elastography mode cleared in\nVoluson Expert 22/20/18 (K231965).\n• The systems are manufactured with materials which have been\nevaluated and found to be safe for the intended use of the device.\n• The systems have acoustic power levels which are below the\napplicable FDA limits.\n• The proposed Voluson Signature 20/18 and predicate Voluson S\nseries systems have similar capability in terms of performing\nmeasurements, capturing digital images, reviewing and reporting\nstudies.\n• The proposed Voluson Signature 20/18 and predicate Voluson S\nseries systems have been designed in compliance with approved\nelectrical and physical safety standards.\n• The probes supported in proposed Voluson Signature 20/18 have\nbeen migrated from Voluson Expert 22/20/18(K231965) and\nVoluson E6 (K192159):\n• The following software features have been migrated from Voluson\nSWIFT, Voluson SWIFT+(K230346): Fetal Heart Support,\nSonoAVCfollicle-auto caliper placement, Autolive, AVURI,\nSpineTrace, eDelivery(SW download), BPP Clock, Reminders,\nVoluson Remote Update, Shadow Reduction and Flow\nProfiles.\n• The following software features have been migrated from Voluson\nExpert 22/20/18 (K231965): Shearwave Elastography,\nPerspective Rendering, Advanced STIC, Slowflow HD,\nSonoLyst(IR/X/Live), Fibroid Mapping (part of Option\nSonoGYN), SonoPelvicFloor 2.0, Ophthalmic Artery, Voluson\nImage Portal, Augment\n• The following software feature has been migrated from LOGIQ\nE10s/Fortis (K231989): Vscan Air CL Probe Support\n• The proposed Voluson Signature 20/18 adds the following new\nfeature: Voice command.\nSummary of Non-Clinical Tests: \nThe device has been evaluated for acoustic output, biocompatibility, \ncleaning and disinfection effectiveness as well as thermal, electrical, \n4\nK233692 4",
    "                                \n \n \n \n \nGE HealthCare \n510(k) Premarket Notification Submission \nelectromagnetic and mechanical safety, and has been found to conform \nwith applicable medical device safety standards. The Voluson Signature \n20 / Voluson Signature 18 complies with voluntary standards:  \n• AAMI/ANSI ES60601-1, Medical Electrical Equipment – Part 1: \nGeneral Requirements for Safety, 2005/A2:2021 \n• IEC 60601-1-2 Medical Electrical Equipment – Part 1-2: General \nRequirements for Basic Safety and Essential Performance – \nCollateral Standard: Electromagnetic Disturbance - Requirements \nand Tests, Edition 4.1, 2020 \n• IEC 60601-2-37, Medical Electrical Equipment – Part 2-37: \nParticular Requirements for the Safety of Ultrasonic Medical \nDiagnostic and Monitoring Equipment, Edition 2.1, 2015 \n• ISO 10993-1, Biological Evaluation of Medical Devices-Part 1: \nEvaluation and Testing Within A Risk Management Process, Fifth  \nedition, 2018 \n• ISO 14971, Application of risk management to medical devices, \n2019 \n• NEMA PS 3.1 - 3.20, Digital Imaging and Communications in \nMedicine (DICOM) Set. (Radiology), 2021 \n• IEC 62359, Ultrasonics - Field characterization - Test methods for \nthe determination of thermal and mechanical indices related to \nmedical diagnostic ultrasonic fields, Edition 2.1, 2017 \n \nThe following quality assurance measures are applied to the development \nof the system: \n• Risk Analysis \n• Requirements Reviews \n• Design Reviews \n• Testing on unit level (Module verification) \n• Integration testing (System verification) \n• Performance testing (Verification) \n• Safety testing (Verification) \nTransducer materials and other patient contact materials are biocompatible. \n \nSummary of Clinical Tests:  \nThe subject of this premarket submission, Voluson Signature 20/18 did not \nrequire clinical studies to support substantial equivalence. \n  Conclusion: GE Healthcare considers the Voluson Signature 20/18 to be as safe, as \neffective, and performance is substantially equivalent to the predicate \ndevice(s).   \n5\nK233692 5"
  ],
  "page_char_counts": [
    1243,
    1764,
    2400,
    927,
    0,
    118,
    1404,
    2204,
    1876,
    1697
  ],
  "text_class": "mixed",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-11T16:06:08.067931",
  "ingested_at": "2026-10-11T16:06:03",
  "source_snapshot_id": "7763cf528450ea53"
}
