{
  "submission_number": "K243449",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf24/K243449.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf24/K243449.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "54d121396bfbe48bfcaf80850a7af7f12e6dbcfe8b7175376629851d250828fc",
  "byte_count": 2733926,
  "page_count": 13,
  "page_texts": [
    "U.S. Food & Drug Administration \n10903 New Hampshire Avenue          D o c  I D #  0 4 0 1 7 . 08 . 0 2  \nSilver Spring, MD 20993  \nwww.fda.gov \n \n \n \n \n \n \nDecember 9, 2025 \n \nINFINITT Healthcare Co., Ltd. \nJosh Baker \nConsultant \n12F Daerung Post Tower III  \n27 Digital-ro 34-gil, Guro-gu  \nSeoul, 08378  \nSouth Korea \n \nRe:  K243449 \nTrade/Device Name: INFINITT DPS \nRegulation Number:  21 CFR 864.3700 \nRegulation Name:  Whole Slide Imaging System \nRegulatory Class:  Class II \nProduct Code:  QKQ \nDated:  November 7, 2024 \nReceived:  November 7, 2024 \n \nDear Josh Baker: \n \nWe have reviewed your section 510(k) premarket notification of intent to market the device referenced above \nand have determined the device is substantially equivalent (for the indications for use stated in the enclosure) \nto legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the enactment \ndate of the Medical Device Amendments, or to devices that have been reclassified in accordance with the \nprovisions of the Federal Food, Drug, and Cosmetic Act (the Act) that do not require approval of a premarket \napproval application (PMA). You may, therefore, market the device, subject to the general controls \nprovisions of the Act. Although this letter refers to your product as a device, please be aware that some \ncleared products may instead be combination products. The 510(k) Premarket Notification Database \navailable at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \n \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \n \n",
    "K243449 - Josh Baker Page 2 \nAdditional information about changes that may require a new premarket notification are provided in the FDA \nguidance documents entitled \"Deciding When to Submit a 510(k) for a Change to an Existing Device\" \n(https://www.fda.gov/media/99812/download) and \"Deciding When to Submit a 510(k) for a Software \nChange to an Existing Device\" (https://www.fda.gov/media/99785/download).  \n \nYour device is also subject to, among other requirements, the Quality System (QS) regulation (21 CFR Part \n820), which includes, but is not limited to, 21 CFR 820.30, Design controls; 21 CFR 820.90, Nonconforming \nproduct; and 21 CFR 820.100, Corrective and preventive action. Please note that regardless of whether a \nchange requires premarket review, the QS regulation requires device manufacturers to review and approve \nchanges to device design and production (21 CFR 820.30 and 21 CFR 820.70) and document changes and \napprovals in the device master record (21 CFR 820.181).  \n \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801 and Part 809); medical device reporting (reporting of medical device-related adverse events) (21 CFR \nPart 803) for devices or postmarketing safety reporting (21 CFR Part 4, Subpart B) for combination products \n(see https://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-\nreporting-combination-products); good manufacturing practice requirements as set forth in the quality \nsystems (QS) regulation (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR \nPart 4, Subpart A) for combination products; and, if applicable, the electronic product radiation control \nprovisions (Sections 531-542 of the Act); 21 CFR Parts 1000-1050. \n \nAll medical devices, including Class I and unclassified devices and combination product device constituent \nparts are required to be in compliance with the final Unique Device Identification System rule (\"UDI Rule\"). \nThe UDI Rule requires, among other things, that a device bear a unique device identifier (UDI) on its label \nand package (21 CFR 801.20(a)) unless an exception or alternative applies (21 CFR 801.20(b)) and that the \ndates on the device label be formatted in accordance with 21 CFR 801.18. The UDI Rule (21 CFR \n830.300(a) and 830.320(b)) also requires that certain information be submitted to the Global Unique Device \nIdentification Database (GUDID) (21 CFR Part 830 Subpart E).  For additional information on these \nrequirements, please see the UDI System webpage at https://www.fda.gov/medical-devices/device-advice-\ncomprehensive-regulatory-assistance/unique-device-identification-system-udi-system.  \n \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. \n \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See \nthe DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-",
    "K243449 - Josh Baker Page 3 \nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100). \n \nSincerely, \n \n \n \nShyam Kalavar  \nDeputy Branch Chief \nDivision of Molecular Genetics and Pathology \nOHT7: Office of In Vitro Diagnostics \nOffice of Product Evaluation and Quality \nCenter for Devices and Radiological Health \n \nEnclosure  \n \n \nShyam Kalavar -S",
    "FORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740       EF\nDEPARTMENT OF HEALTH AND HUMAN SERVICES\nFood and Drug Administration\nIndications for Use\nForm Approved: OMB No. 0910-0120\nExpiration Date: 07/31/2026\nSee PRA Statement below.\n510(k) Number (if known)\nK243449\nDevice Name\nINFINITT DPS\nIndications for Use (Describe)\nINFINITT DPS is a software device intended for viewing and management of whole slide digital images derived from\nscanned surgical pathology slides prepared from formalin-fixed, paraffin-embedded (FFPE) tissue. It serves as an aid for\npathologists to review and interpret these digital images for the purpose of pathology primary diagnosis.\nINFINITT DPS is intended for use with Hamamatsu NanoZoomer S360MD scanner and Barco MDPC-8127 display.\nIt is the responsibility of the pathologist to implement appropriate procedures and safeguards that assure the integrity and\naccuracy of image interpretation when utilizing the INFINITT DPS. The system is not intended for use with frozen\nsections, cytology, or non-FFPE hematopathology specimens.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”",
    "Page 1 of 9 \n \n510(k) Summary \nINFINITT DPS \nDate of 510(k) Summary: December 8, 2025 \n1.1 Name & Address of Manufacturer \nMr. Sang Wook Cho \nChief Quality Officer, Research and Development Center \nINFINITT Healthcare Co., Ltd. \n12F Daerung Post Tower III, 27 Digital-ro 34-gil, Guro-gu Seoul, 08378, South Korea \nTel: +82-2-2192-1631 \nFax: +82-2-6969-5455 \nEmail: bigmouse@infinitt.com \n \n1.2 510(k) Contact Person \nJosh Baker – Consultant  \n32565 B Golden Lantern #1048  \nDana Point, CA 92629 USA \nTel: 714-788-8152 \nEmail: josh@jbshelp.com \n \n1.3 Device Name \nDevice name: INFINITT DPS \nVersion: 1.1 \nApplicant: INFINITT Healthcare Co., Ltd. \nClassification Product Code: QKQ \nClassification Regulation: 21 CFR 864.3700 \nClassification Name: Whole Slide Imaging System \nDevice Class: Class II \n510(k) Submission Number: K243449 \nReview Panel: 88 – Pathology \n \n1.4 Identification of the Predicate Device \nPredicate Device Name: NanoZoomer S360MD Slide scanner system \nApplicant: Hamamatsu Photonics K.K. \nClassification Product Code: PSY \nRegulation Number: 21 CFR 864.3700 \nDevice Class: Class II \n510(k) Submission Number: K233027 ",
    "Page 2 of 9 \n \n2. Intended Use / Indications for Use \nA. Intended Use(s): \nSee Indications for Use below. \n \nB. Indications for Use: \nINFINITT DPS is a software device intended for viewing and management of whole \nslide digital images derived from scanned surgical pathology slides prepared from \nformalin-fixed, paraffin-embedded (FFPE) tissue. It serves as an aid for pathologists \nto review and interpret these digital images for the purpose of pathology primary \ndiagnosis. \n \nINFINITT DPS is intended for use with Hamamatsu NanoZoomer S360MD scanner \nand Barco MDPC-8127 display.   \n \nIt is the responsibility of the pathologist to implement appropriate procedures and \nsafeguards that assure the integrity and accuracy of image interpretation when \nutilizing the INFINITT DPS. The system is not intended for use with frozen sections, \ncytology, or non-FFPE hematopathology specimens. \n \nC. Special Conditions for Use Statement(s): \nRx - For Prescription Use Only \n \n \n3. Device Description \nINFINITT DPS software provides a more efficient and convenient alternative to reviewing slides \nwith physical microscopes. The primary users of INFINITT DPS are pathologists in \nhistopathology , as well as technologists who handle specimens. Users can access whole slide \nimages directly through a web browser, with no need to install additional software on the client \nPC.  \nINFINITT DPS, version 1.1, is a web-based software device that enables qualified pathologists \nto review digital pathology images (WSIs) of formalin-fixed, paraffin-embedded (FFPE) tissue \nspecimens for pathology primary diagnosis. The device operates through a supported web \nbrowser without installing any application locally. \n• The Operation and Workflow of INFINITT DPS are described below:  \no Data Input \n The device accepts WSI files in the NDPI file format generated by a \nHamamatsu NanoZoomer S360MD Slide Scanner. The WSI files are \ninternally converted into the Digital Imaging and Communications in Medicine \n(DICOM) file format using the built-in INFINITT DPS Acquisition module. \no Data Management and Storage \n The converted images are stored on the INFINITT DPS server. The user is \nhighly recommended to back up the original NDPI files. The device can be ",
    "Page 3 of 9 \n \nintegrated with an external LIS (Laboratory Information System)/EMR \n(Electronic Medical Record) system to automate case registration and \nretrieval. \no Image Access and Navigation \n Users can log in to the device using the INFINITT DPS WebViewer running \non a supported web browser (i.e., Chrome, Edge, or Firefox). The stored \nWSIs can be searched, selected, and opened directly within the INFINITT \nDPS WebViewer.  \no Image Review and Interpretation \n INFINITT DPS WebViewer provides the following interactive features: \n• Zoom, pan, and rotate for image navigation \n• Measurement tools for length and area analysis \nThe interoperable components of INFINITT DPS and other system specifications are provided in \ntables 1 – 3 below.: \nTable 1. Interoperable Components for Use with INFINITT DPS  \nComponents  Manufacturer  Model  \nScanner  Hamamatsu  NanoZoomer S360MD Slide scanner  \nDisplay  Barco  MDPC-8127  \n \nTable 2. Computer Environment / System for Use with INFINITT DPS  \nComponent Requirement \nOperating System Windows 11 \nMemory 32GB RAM \nProcessor Intel Core i7-11800H \nSupported Browsers Google Chrome version 90.0 and above \nMicrosoft Edge version 90.0 and above \nMozilla Firefox version 80.0 and above \n \nTable 3. Server System Requirements \nComponent Web Server Database Server \nCPU 2.8GHz 12-core or higher 2.2GHz 8-core or higher \nMemory 64GB or more 16GB or more \nStorage 2TB or more 4TB or more \nSoftware Platforms Microsoft IIS (Internet Information Services) 10 or higher \nOperating Systems Microsoft Windows Server 2016 or higher \nDatabase N/A Oracle Database 19c or higher \nNetwork 1Gbps 1Gbps \n ",
    "Page 4 of 9 \n \n4.2 Software Operation \nDevice Features \nControlled by \nSoftware \nThe main features of the INFINITT DPS are: \n• INFINITT DPS is a web-based software device, allowing the app to be \nused without any need for software installation. \n• View images in the Hamamatsu WSI (Whole Slide Image) format \n(NDPI) acquired from the Hamamatsu NanoZoomer S360MD Slide \nscanner in the same environment. \n• Easily search and view your cases and slides, as INFINITT DPS serves \nas an online storage solution for slide images. \n• User-friendly image manipulation tools (Zoom, Pan, Rotation, etc.) are \navailable. \n• Precise and accurate measurement and annotation tools are provided. \n• Layout and synchronization functions are supported for viewing and \ncomparing multiple slide images simultaneously. \nIntended Use \nEnvironment \nPathology in hospitals. \nSoftware User \nGroups \nThe primary software users of INFINITT DPS are pathologists, as the \nsystem is intended to aid in the review and interpretation of digital images \nfor primary diagnosis. Secondary users may include laboratory IT staff \nresponsible for system configuration and maintenance, as well as clinical \nlaboratory supervisors who oversee compliance and workflow integration. \nIntended Patient \nPopulation \nPatients can receive cancer diagnosis information interpreted by a \npathologist. The product can be used widely regardless of nationality, \nrace, age or gender. \nData Analysis None \nClinical Actions \nPerformed \nIt allows to view slides without using a microscope. \nArtificial \nIntelligence (AI)/ \nMachine Learning \n(ML) Model \nPopulation \nNone \nAI/ML Model \nBias/Limitation \nConsiderations \nNone \n \n5. Performance Testing \nSummary of Testing \nSoftware Verification and Validation (V&V) Testing: \n• Comprehensive validation and verification (V&V) testing were performed on the INFINITT \nDPS to confirm functionality, reliability, and compliance with intended performance \nrequirements. This included rigorous testing across all critical software modules, such as \nadministration, image acquisition, worklist management, and viewing capabilities. ",
    "Page 5 of 9 \n \n• Each test case in the INFINITT DPS test plan was executed according to established \nprotocols. The testing process confirmed that all functions met predefined specifications, \nwith any detected issues resolved before release. The V&V testing validated that INFINITT \nDPS reliably performs as intended in a clinical setting. \nHuman Factors Engineering (HFE) and Usability Engineering (UE) Testing: \n• Human Factors and Usability Engineering tests for INFINITT DPS ensured that the design \nsupports safe, efficient, and intuitive use by the primary users, including pathologists, \nmedical technologists, and system administrators. \n• A simulated-use human factors validation study was conducted with 15 representative users \n(pathologists and technologists) to evaluate usability and use-related risks. All critical tasks \nwere completed successfully without use errors leading to harm. Minor user interface (UI) \nimprovements (e.g., confirmation pop-ups, case-insensitive search) were made post-\nvalidation, and no additional validation was required. The study demonstrated that INFINITT \nDPS can be used safely and effectively by the intended user population in the intended \nenvironment. \n• The results demonstrated that INFINITT DPS meets FDA Human Factors Engineering \nstandards and effectively minimizes the risk of user error, supporting its safe and intended \nuse in clinical environments. \nCybersecurity Testing: \n• Cybersecurity testing for the INFINITT DPS addressed potential security risks and verified \nadherence to medical device software cybersecurity requirements. \n• Static Analysis (SAST) involved a thorough review of the source code, identifying and \nmitigating low-level vulnerabilities to ensure secure coding practices were followed \nthroughout the software. \n• Dynamic Analysis included comprehensive web application vulnerability assessments and \nfuzz testing for input validation to confirm data integrity and resistance to unauthorized \naccess. Identified vulnerabilities were addressed with specific mitigations, and ongoing \nmonitoring protocols were established. \n• Penetration Testing, following the MITRE ATT&CK framework, simulated potential cyber \nthreats, verifying that the INFINITT DPS has robust security measures in place to protect \nagainst unauthorized access and data breaches. \nNon-Clinical Bench Performance Testing: \nThe performance of the INFINITT DPS was validated through a series of non-clinical bench \nperformance tests following the FDA guidance document, Technical Performance Assessment \nof Digital Pathology Whole Slide Imaging Devices (April 20, 2016). The following performance \ntests were conducted to demonstrate substantial equivalence to the predicate device and to \nensure the system performs safely and effectively for its intended use. \n• Pixel-wise Color Comparison Test: This test demonstrated identical image reproduction \nbetween the subject device (INFINITT DPS) and the predicate viewer using the CIEDE2000 \n(ΔE₀₀) metric. Whole Slide Images (WSIs) of 30 FFPE H&E-stained slides were analyzed ",
    "Page 6 of 9 \n \nacross three web browsers (Chrome, Edge, Firefox). Each slide included 3 ROIs captured at \n3 magnification levels. All 95th percentile ΔE₀₀ values averaged 0.00 (maximum 95th \npercentile ΔE₀₀ values were 0), indicating no significant difference between the subject and \npredicate viewers. \n• Measurement Accuracy Test: The subject device was tested for length and area \nmeasurement accuracy using various annotation tools (e.g., ruler, region) on multiple WSIs \nat 20x and 40x magnification, with 2 different orientations. Measurements from INFINITT \nDPS were compared to those from the predicate device. All results met the predefined \nacceptance criteria of ±2% or ±5 μm for length and ±5% for area, confirming measurement \naccuracy. \n• T urnaround Time (TAT) Test : This test assessed image load times and responsiveness \nduring interactions such as panning and zooming. Using browser developer tools, \ntimestamps were recorded and analyzed. WSIs loaded within an average of 2.8 seconds, \nand all interactions responded within an average of 0.48 seconds, meeting the criteria of ≤5 \nseconds for load time and ≤1 second for interaction latency. \n \nIn summary, all testing phases for the INFINITT DPS — including software V&V, Human \nFactors Engineering, Cybersecurity assessments, and Non-Clinical Bench Performance \nTesting (Pixel-wise Comparison, Measurement Accuracy, and Turnaround Time) — were \ncompleted successfully. INFINITT DPS meets its performance, usability, and security \nrequirements, supporting its safe and effective use in a clinical setting. \n \n6. Predicate Device Substantial Equivalence \nComparison \nPredicate Device:  \n• NanoZoomer S360MD Slide scanner system (K233027) by Hamamatsu Photonics K.K.  \n• Regulation Number 21 CFR 864.3700 \n• Product Code: PSY \n• Classification: Class II \nGeneral \nFunction \nSubject Device – INFINITT DPS \n(K243449) \nPredicate: NanoZoomer S360MD \nSlide scanner system (K233027)  \nIf different, Impact on \nSafety and or Efficacy \nManufacturer \nName \nINFINITT Healthcare Co., Ltd. Hamamatsu Photonics K.K.  \nTrade Name INFINITT DPS NanoZoomer S360MD Slide \nscanner system \n \nCommon Name Digital Pathology Image Viewing and \nManagement Software \nWhole Slide Imaging System INFINITT DPS is software-\nonly, whereas \nNanoZoomer S360MD \nSlide scanner system \nincludes scanner and \nhardware components. \nThis difference has no ",
    "Page 7 of 9 \n \nGeneral \nFunction \nSubject Device – INFINITT DPS \n(K243449) \nPredicate: NanoZoomer S360MD \nSlide scanner system (K233027)  \nIf different, Impact on \nSafety and or Efficacy \nimpact on safety or \neffectiveness, as image \nacquisition and display are \nperformed using FDA-\ncleared devices.  \nDevice Class  Class II Class II No difference \nRegulation \nNumber \n21 CFR 864.3700 21 CFR 864.3700 No difference \nClassification \nName \nWhole Slide Imaging System Whole Slide Imaging System No difference \nProduct Code QKQ PSY There is a difference. \nINFINITT DPS is a Digital \nPathology Image Viewing \nand Management \nSoftware, but NanoZoomer \nS360MD Slide scanner \nsystem is a Whole Slide \nImaging System including \nscanner and hardware \ncomponents. \nIndications for \nUse  \nINFINITT DPS is a software device \nintended for viewing and management \nof whole slide digital images derived \nfrom scanned surgical pathology \nslides prepared from formalin-fixed, \nparaffin-embedded (FFPE) tissue. It \nserves as an aid for pathologists to \nreview and interpret these digital \nimages for the purpose of pathology \nprimary diagnosis. \nINFINITT DPS is intended for use with \nHamamatsu NanoZoomer S360MD \nscanner and Barco MDPC-8127 \ndisplay.   \nIt is the responsibility of the \npathologist to implement appropriate \nprocedures and safeguards that \nassure the integrity and accuracy of \nimage interpretation when utilizing the \nINFINITT DPS. The system is not \nintended for use with frozen sections, \ncytology, or non-FFPE \nhematopathology specimens. \n \nThe NanoZoomer S360MD Slide \nscanner system (“NanoZoomer \nSystem”) is an automated digital \nslide creation, viewing, and \nmanagement system. The \nNanoZoomer System is intended \nfor in vitro diagnostic use as an aid \nto the pathologist to review and \ninterpret digital images of surgical \npathology slides prepared from \nformalin-fixed paraffin embedded \n(“FFPE”) tissue. The NanoZoomer \nSystem is not intended for use with \nfrozen section, cytology, or non-\nFFPE hematopathology specimens.  \nThe NanoZoomer System \ncomprises the NanoZoomer \nS360MD Slide scanner, the \nNZViewMD Software and a \ncompatible display that has been \n510(k) cleared for use with the \nNanoZoomer system or a 510(k)-\ncleared display that has been \nassessed in accordance with the \nPredetermined Change Control \nPlan (PCCP) for qualifying \nadditional compatible displays. The \nNanoZoomer System is for creation \nand viewing of digital images of \nscanned glass slides that would \notherwise be appropriate for \nmanual visualization by \nconventional light microscopy. It is \nthe responsibility of a qualified \nINFINITT DPS is a \nsoftware-only digital \npathology image viewing \nand management system, \nwhereas NanoZoomer \nS360MD Slide scanner \nsystem includes the \nscanner, software, and \ndisplay. This difference \ndoes not impact safety or \neffectiveness, as INFINITT \nDPS relies on the FDA-\ncleared scanner \n(Hamamatsu NanoZoomer \nS360MD Slide scanner \nsystem) and display for \nimage acquisition and \npresentation, and its \nintended use remains \nequivalent for primary \ndiagnosis of FFPE surgical \npathology slides. ",
    "Page 8 of 9 \n \nGeneral \nFunction \nSubject Device – INFINITT DPS \n(K243449) \nPredicate: NanoZoomer S360MD \nSlide scanner system (K233027)  \nIf different, Impact on \nSafety and or Efficacy \npathologist to employ appropriate \nprocedures and safeguards to \nassure the validity of the \ninterpretation of images obtained \nusing NanoZoomer System.  \nSpecimen type Surgical pathology slides prepared \nfrom FFPE tissue. \nSurgical pathology slides prepared \nfrom FFPE tissue. \nNo difference \nImage Storage Images are stored in an end user \nprovided image storage attached to \nthe local network. \nImages are stored in an end user \nprovided image storage attached to \nthe local network. \nNo difference \nImage \nmanipulation \nfunctions \nPanning, zooming, gamma function, \nannotations, and measurements \n(distance & area) \nPanning, zooming, annotations, \nand measurements (distance & \narea) \nNo significant difference \nImage review and \nDiagnosis \nDuring review, the pathologist opens \nWSI images acquired with a \nHamamatsu NanoZoomer S360MD \nscanner from the image storage, \nperforms further QC and reads WSI \nimages of the slides to make a \ndiagnosis. \nDuring review, the pathologist \nopens WSI images acquired with \nHamamatsu NanoZoomer S360MD \nscanner from the image storage, \nperforms further QC and reads WSI \nimages of the slides to make a \ndiagnosis. \nNo significant difference \nEnd User’s \nInterface \nINFINITT DPS Viewer provides the \nfunction to view the selected slide or \ngross images and manipulate them \nusing various tools. \nThe NZViewMD software opens the \nWSI images acquired with slide \nscanner from the image storage \nattached to local network and uses \nthe color profile to render the image \ndata to the calibrated display \nmonitor to deliver the image view at \nthe appropriate magnification. \nThere is a difference. \nNanoZoomer S360MD \nSlide scanner system uses \ntheir proprietary viewer \n(NZViewMD software) and \nINFINITT uses its INFINITT \nDPS proprietary viewer. \nThe use of INFINITT DPS \nViewer does not modify \nexisting risks or raise any \nnew potential safety risks. \nTherefore, we believe \nthere is no impact on \nsafety or efficacy of the \nsubject device. \nScanner INFINITT DPS does not include a \nscanner; however, it is indicated for \nuse with the Hamamatsu \nNanoZoomer S360MD Slide scanner \nsystem. \nNanoZoomer S360MD Slide \nscanner system includes the \nS360MD Slide scanner system. \nINFINITT DPS does not \ninclude a scanner but is \nindicated for use with the \nFDA-cleared Hamamatsu \nNanoZoomer S360MD \nSlide scanner system. \nNanoZoomer S360MD \nSlide scanner system \nincludes the scanner as \npart of the system. This \ndifference does not impact \nsafety or effectiveness, \nsince both devices rely on \nthe same FDA-cleared \nscanner for image \nacquisition. \nDisplay monitor INFINITT DPS does not include a \nmonitor; however, it is indicated for \nuse with the Barco MDPC-8127. \nNanoZommer S360MD Slide \nscanner system does not include a \nmonitor; however, it is indicated for \nuse with the JVC Kenwood JD-\nNo significant difference ",
    "Page 9 of 9 \n \nGeneral \nFunction \nSubject Device – INFINITT DPS \n(K243449) \nPredicate: NanoZoomer S360MD \nSlide scanner system (K233027)  \nIf different, Impact on \nSafety and or Efficacy \nC240BN01A, and Barco MDPC-\n8127 Display. \n \n7. Conclusion \nThe 510(k) Pre-Market Notification for the INFINITT DPS, software device contains adequate \ninformation, data, and nonclinical test results to determine substantial equivalence to the \npredicate device. The new device and predicate devices are substantially equivalent in the \nareas of technical characteristics, general function, application, and intended use does not raise \nany new potential safety risks and is equivalent in performance to existing legally marketed \ndevices. \nNon-clinical bench performance tests demonstrate that INFINITT DPS was found to have a \nsafety and effective profile that is substantially equivalent to the predicate device. \n "
  ],
  "page_char_counts": [
    1889,
    3419,
    388,
    1818,
    938,
    1863,
    1344,
    1769,
    2621,
    1991,
    2576,
    2483,
    755
  ],
  "text_class": "text",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-11T16:06:09.300215",
  "ingested_at": "2026-10-11T16:06:03",
  "source_snapshot_id": "54d121396bfbe48b"
}
