{
  "submission_number": "K250507",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf25/K250507.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf25/K250507.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "b386ae9bfed9b3aeb22da92bb1cc5bb2cf3d4906918d67d880d5f5e6be6a65c3",
  "byte_count": 977099,
  "page_count": 17,
  "page_texts": [
    "U.S. Food & DrugAdministration\n10903 New Hampshire Avenue Doc ID# 04017.08.01\nSilver Spring, MD 20993\nwww.fda.gov\nSeptember 12, 2025\nApple Inc.\nBonnie Wu\nRegulatory Affairs Lead\nOne Apple Park Way\nCupertino, California 95014\nRe:  K250507\nTrade/Device Name: Hypertension Notification Feature (HTNF)\nRegulation Number:  21 CFR 870.2380\nRegulation Name:  Cardiovascular Machine Learning-Based Notification Software\nRegulatory Class:  Class II\nProduct Code:  SFR\nDear Bonnie Wu:\nThe Food and Drug Administration (FDA) is sending this letter to notify you of an administrative change for \nyour device cleared on September 11, 2025. Specifically, FDA is updating this substantial equivalence (SE) \nletter as an administrative correction to include the correct version of the 510(k) Summary for K250507.\nFDA is also updating this SE Letter because FDA has created a new product code to better categorize your \ndevice technology.\nPlease note that the 510(k) submission was not re-reviewed. For questions regarding this letter please contact \nLCDR Stephen Browning, OHT2: Office of Cardiovascular Devices, 240-402-5241, \nstephen.browning@fda.hhs.gov.\nSincerely,\nLCDR Stephen Browning\nAssistant Director\nDivision of Cardiac Electrophysiology, \n    Diagnostics, and Monitoring Devices\nOffice of Cardiovascular Devices\nOffice of Product Evaluation and Quality\nCenter for Devices and Radiological Health\nStephen C. Browning -S",
    " \nU.S. Food & Drug Administration \n10903 New Hampshire Avenue          Doc ID# 04017.08.00 \nSilver Spring, MD 20993  \nwww.fda.gov \n \n \n \n \n \n \n \nSeptember 11, 2025 \n \nApple Inc. \nBonnie Wu \nRegulatory Affairs Lead \nOne Apple Park Way \nCupertino, California 95014 \n \n \nRe:  K250507 \nTrade/Device Name: Hypertension Notification Feature (HTNF) \nRegulation Number:  21 CFR 870.2380 \nRegulation Name:  Cardiovascular Machine Learning-Based Notification Software \nRegulatory Class:  Class II \nProduct Code:  QXO \nDated:  February 20, 2025 \nReceived:  February 21, 2025 \n \nDear Bonnie Wu: \n \nWe have reviewed your section 510(k) premarket notification of intent to market the device referenced above \nand have determined the device is substantially equivalent (for the indications for use stated in the enclosure) \nto legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the enactment \ndate of the Medical Device Amendments, or to devices that have been reclassified in accordance with the \nprovisions of the Federal Food, Drug, and Cosmetic Act (the Act) that do not require approval of a premarket \napproval application (PMA). You may, therefore, market the device, subject to the general controls \nprovisions of the Act. Although this letter refers to your product as a device, please be aware that some \ncleared products may instead be combination products. The 510(k) Premarket Notification Database \navailable at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \n \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \n \nFDA's substantial equivalence determination also included the review and clearance of your Predetermined \nChange Control Plan (PCCP). Under section 515C(b)(1) of the Act, a new premarket notification is not \n",
    "K250507 - Bonnie Wu Page 2 \n \nrequired for a change to a device cleared under section 510(k) of the Act, if such change is consistent with an \nestablished PCCP granted pursuant to section 515C(b)(2) of the Act. Under 21 CFR 807.81(a)(3), a new \npremarket notification is required if there is a major change or modification in the intended use of a device, \nor if there is a change or modification in a device that could significantly affect the safety or effectiveness of \nthe device, e.g., a significant change or modification in design, material, chemical composition, energy \nsource, or manufacturing process. Accordingly, if deviations from the established PCCP result in a major \nchange or modification in the intended use of the device, or result in a change or modification in the device \nthat could significantly affect the safety or effectiveness of the device, then a new premarket notification \nwould be required consistent with section 515C(b)(1) of the Act and 21 CFR 807.81(a)(3). Failure to submit \nsuch a premarket submission would constitute adulteration and misbranding under sections 501(f)(1)(B) and \n502(o) of the Act, respectively. \n \nAdditional information about changes that may require a new premarket notification are provided in the FDA \nguidance documents entitled \"Deciding When to Submit a 510(k) for a Change to an Existing Device\" \n(https://www.fda.gov/media/99812/download) and \"Deciding When to Submit a 510(k) for a Software \nChange to an Existing Device\" (https://www.fda.gov/media/99785/download).  \n \nYour device is also subject to, among other requirements, the Quality System (QS) regulation (21 CFR Part \n820), which includes, but is not limited to, 21 CFR 820.30, Design controls; 21 CFR 820.90, Nonconforming \nproduct; and 21 CFR 820.100, Corrective and preventive action. Please note that regardless of whether a \nchange requires premarket review, the QS regulation requires device manufacturers to review and approve \nchanges to device design and production (21 CFR 820.30 and 21 CFR 820.70) and document changes and \napprovals in the device master record (21 CFR 820.181).  \n \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR Part 803) for \ndevices or postmarketing safety reporting (21 CFR Part 4, Subpart B) for combination products (see \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the quality systems (QS) \nregulation (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR Part 4, Subpart \nA) for combination products; and, if applicable, the electronic product radiation control provisions (Sections \n531-542 of the Act); 21 CFR Parts 1000-1050. \n \nAll medical devices, including Class I and unclassified devices and combination product device constituent \nparts are required to be in compliance with the final Unique Device Identification System rule (\"UDI Rule\"). \nThe UDI Rule requires, among other things, that a device bear a unique device identifier (UDI) on its label \nand package (21 CFR 801.20(a)) unless an exception or alternative applies (21 CFR 801.20(b)) and that the \ndates on the device label be formatted in accordance with 21 CFR 801.18. The UDI Rule (21 CFR \n830.300(a) and 830.320(b)) also requires that certain information be submitted to the Global Unique Device \nIdentification Database (GUDID) (21 CFR Part 830 Subpart E).  For additional information on these \nrequirements, please see the UDI System webpage at https://www.fda.gov/medical-devices/device-advice-\ncomprehensive-regulatory-assistance/unique-device-identification-system-udi-system.  \n ",
    "K250507 - Bonnie Wu Page 3\nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems.\nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See \nthe DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-\nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100).\nSincerely,\nLCDR Stephen Browning\nAssistant Director\nDivision of Cardiac Electrophysiology,\n   Diagnostics, and Monitoring Devices\nOffice of Cardiovascular Devices\nOffice of Product Evaluation and Quality\nCenter for Devices and Radiological Health\nEnclosure \nStephen C. Browning -S",
    "Indications for Use \nPlease type in the marketing application/submission number, if it is known. This K250507 textbox will be left blank for original applications/submissions. \nPlease provide the device trade name( s ). \nHypertension Notification Feature (HTNF) \nPlease provide your Indications for Use below. I \nThe Hypertension Notification Feature (HTNF) is a software-only mobile medical application that analyzes \nphotoplethysmography (PPG) data opportunistically collected by Apple Watch to identify patterns that are \nsuggestive of hypertension and provides a notification to the user. \nThe feature is intended for over-the-counter (OTC) use by adults age 22 and over who have not been \npreviously diagnosed with hypertension. It is not intended to replace traditional methods of diagnosis, to \nmonitor hypertension treatment effect, or to be used as a method of blood pressure surveillance. It is not \nintended for use during pregnancy. The absence of a notification does not indicate the absence of \nhypertension. \nPlease select the types of uses (select one or both, as \napplicable). \nHypertension Notification Feature {HTNF) \nD Prescription Use (Part 21 CFR 801 Subpart D)\nIZJ Over-The-Counter Use (21 CFR 801 Subpart C)\nPage 7 of 32 ",
    "Apple\tInc. HTNF\t510(k)\tSubmission\n510(k)\tSummary\t K250507\t Page\t1\tof\t12\n510(k) Summary \nThis summary of 510(k) safety and effectiveness information is submitted in accordance with \nthe requirements of 21 CFR §807.92: \n1. Submitter\nApplicant\t Apple Inc.\nOne Apple Park Way\nCupertino, CA 95014\nPrimary \nCorrespondent\t\nBonnie Wu \nRegulatory Affairs Lead \nPhone: (408) 974-0617 \nEmail: bonnie_h_wu@apple.com\nSecondary \nCorrespondent\t\nSam Surette \nUS Regulatory Affairs Manager \nPhone: (628) 629-4161 \nEmail: ssurette@apple.com\nDate Prepared\t Feb. 20, 2025\n2. Device Names and Classifications\nSubject Device:\nName of Device\t Hypertension Notification Feature (HTNF) \nClassification Name\t Cardiovascular Machine Learning-Based Notification Software, \n21 CFR 870.2380\nRegulatory Class\t Class II\nProduct Code\t SFR\t\n510(k) Review \nPannel \nCardiovascular\nPredicate Device:\nPredicate \nManufacturer\t\nViz.ai, Inc. \nPredicate Trade \nName\t\nViz HCM \nPredicate 510(k)\t DEN230003",
    "Apple\tInc. HTNF\t510(k)\tSubmission\n510(k)\tSummary\t K250507\t Page\t2\tof\t12\n3. Device Description\nThe Hypertension Notification Feature (HTNF) is an over-the-counter mobile medical \napplication that is intended to analyze data collected from the PPG sensor of the Apple Watch \n(a general purpose computing platform), over multiple days to surface a notification to users \nwho may have hypertension. The feature is intended for adults who have not been previously \ndiagnosed with hypertension. The feature is not intended for use during pregnancy. The feature \nis not intended to replace traditional methods of diagnosis, to monitor hypertension treatment \neffect, or to be used as a method of blood pressure surveillance.  \nAbsence of a notification does not indicate the absence of hypertension. HTNF cannot identify \nevery instance of hypertension. In addition, HTNF will not surface a notification if insufficient \ndata is collected.   \nHTNF comprises the following features: \n• A software feature on the Apple Watch (“Software Feature on Watch”), and\n• A pair of software features on the iOS device (“Software Feature on iPhone” and\n“Software Feature on iPad”)\nOn the Apple Watch, HTNF uses PPG data and qualification information from the watch \nplatform. The Software Feature on watch incorporates a machine-learning model that gives \neach qualified PPG signal a score associated with risk of hypertension. \nOn the iPhone, HTNF incorporates an algorithm that aggregates qualified hypertension risk \nscores and identifies patterns suggestive of hypertension. If hypertension patterns are \nidentified, the feature surfaces a notification to users that they may have hypertension. The \nfeature includes a user interface (UI) framework to enable user on-boarding and display \neducational materials and hypertension notification history in the Hypertension Notification \nroom in the Health app.  \nOn the iPad, HTNF provides a data viewing framework to display hypertension notification \nhistory in the Hypertension Notification room in Health app. \n4. Indications for Use\nThe Hypertension Notification Feature (HTNF) is a software-only mobile medical application \nthat analyzes photoplethysmography (PPG) data opportunistically collected by Apple Watch to \nidentify patterns that are suggestive of hypertension and provides a notification to the user. \nThe feature is intended for over-the-counter (OTC) use by adults age 22 and over who have not \nbeen previously diagnosed with hypertension. It is not intended to replace traditional methods \nof diagnosis, to monitor hypertension treatment effect, or to be used as a method of blood \npressure surveillance. It is not intended for use during pregnancy. The absence of a notification \ndoes not indicate the absence of hypertension.\t\n5. Comparison with the Predicate Device\nHTNF and the predicate device (Viz HCM, DEN230003) have the same intended use, \ntechnological characteristics, and principles of operation, and the difference in indications \ndoes not represent a new intended use. Both the subject and predicate devices are software-\nonly mobile medical applications intended to identify a single condition based on non-invasive ",
    "Apple\tInc. HTNF\t510(k)\tSubmission\n510(k)\tSummary\t K250507\t Page\t3\tof\t12\nphysiological inputs and suggest the likelihood of a cardiovascular disease for further referral \nor diagnostic follow-up. Both devices are intended as the basis for further testing and are not \nintended to provide diagnostic quality output. \nThe subject device contains some differences in indications for use: \n• HTNF is indicated for identifying possible hypertension. Viz HCM is indicated for possible\nhypertrophic cardiomyopathy (HCM).\n• HTNF is indicated for adult users (22+ years) who are not diagnosed with hypertension\nnor is it indicated for use during pregnancy. Viz HCM is indicated for adult users (18+\nyears) who do not have implanted pacemakers.\n• HTNF is intended to be used by lay users as an over-the-counter (OTC) device.\nConversely, Viz HCM is intended to be used as a prescription device by clinicians in a\nhospital setting.\nAdditionally, the subject device contains some differences in technological characteristics: \n• The subject device is a passive, opportunistic device that analyzes PPG signal collected\nover multiple days and surfaces notifications only when patterns of hypertension are\nidentified. Viz HCM analyzes 12-Lead ECG signal and provides on-demand analysis.\nThe differences in indications and technological characteristics described above do not raise \nnew questions of safety or effectiveness. The differences can properly be evaluated through \nthe special controls established in 21 CFR 870.2380. The subject device has been \nappropriately verified and validated through non-clinical and clinical testing to ensure that the \ndevice is substantially equivalent to the predicate. A complete comparison of the subject and \npredicate device can be found in Table 1 below. \nTable 1. Subject Device and Predicate Device Comparison Table \nItem\t\nSubject Device\t Predicate Device\t\nHTNF\t Viz HCM\t\nDevice Name\t Hypertension Notification Feature\t Viz HCM\t\nManufacturer\t Apple Inc.\t Viz.ai, Inc.\t\nProduct Code QXO \nRegulation Name Cardiovascular Machine Learning-Based Notification Software Cardiovascular Machine Learning-Based Notification Software \nOTC/Prescription OTC Prescription \nIntended Use \nThe Hypertension Notification \nFeature (HTNF) is a machine-\nlearning-based notification \nsoftware that employs machine \nlearning techniques to identify \npossible hypertension for further \ndiagnostic follow-up. The \nViz HCM is a cardiovascular \nmachine-learning-based notification \nsoftware employs machine learning \ntechniques to detecting signs \nassociated with hypertrophic \ncardiomyopathy (HCM).Viz HCM \nSFR\t",
    "Apple\tInc.  HTNF\t510(k)\tSubmission \n510(k)\tSummary\t K250507\t Page\t4\tof\t12 \nItem\t\nSubject Device\t Predicate Device\t\nHTNF\t Viz HCM\t\nsoftware identifies patterns that \nare suggestive of hypertension \nbased on photoplethysmography \n(PPG) data opportunistically \ncollected by Apple Watch. It is \nintended as the basis for further \nevaluation and is not intended to \nprovide a diagnosis of \nhypertension. \nanalyzes recordings of 12-lead ECG \nand identifies patients for further \nHCM follow-up and does not \nreplace the current standard of care \nmethods for diagnosis of HCM. \nIndications for \nUse \nThe Hypertension Notification \nFeature (HTNF) is a software-only \nmobile medical application that \nanalyzes photoplethysmography \n(PPG) data opportunistically \ncollected by Apple Watch to \nidentify patterns that are \nsuggestive of hypertension and \nprovides a notification to the user.  \nThe feature is intended for over-\nthe-counter (OTC) use by adults \nage 22 and over who have not \nbeen previously diagnosed with \nhypertension. It is not intended to \nreplace traditional methods of \ndiagnosis, to monitor \nhypertension treatment effect, or \nto be used as a method of blood \npressure surveillance. It is not \nintended for use during \npregnancy. The absence of a \nnotification does not indicate the \nabsence of hypertension. \nViz HCM is intended to be used in \nparallel to the standard of care to \nanalyze recordings of 12-lead ECG \nmade on compatible ECG devices. \nViz HCM is capable of analyzing the \nECG, detecting signs associated \nwith hypertrophic cardiomyopathy \n(HCM), and allowing the user to view \nthe ECG and analysis results. Viz \nHCM is indicated for use on 12-lead \nECG recordings collected from \npatients 18 years of age or older. Viz \nHCM is not intended for use on \npatients with implanted pacemakers.  \nViz HCM is limited to analysis of \nECG data and should not be used \nin-lieu of full patient evaluation or \nrelied upon to make or confirm \ndiagnosis. Viz HCM identifies \npatients for further HCM follow-up \nand does not replace the current \nstandard of care methods for \ndiagnosis of HCM. The results of the \ndevice are not intended to rule-out \nHCM follow-up.  \nPrinciple of \nOperation \nHTNF analyzes PPG data \ncollected by the sensor on the \nApple Watch platform and \nidentifies patterns suggestive of \nhypertension. HTNF surfaces a \nnotification to user that they may \nhave hypertension. \nViz HCM analyzes 12-lead ECG \nrecordings collected from \ncompatible ECG devices and \nidentifies signs associated with \nhypertrophic cardiomyopathy. The \nsoftware allows users to view the \nECG and analysis results. ",
    "Apple\tInc.  HTNF\t510(k)\tSubmission \n510(k)\tSummary\t K250507\t Page\t5\tof\t12 \nItem\t\nSubject Device\t Predicate Device\t\nHTNF\t Viz HCM\t\nTarget \nPopulation \nAdults without previous HTN \ndiagnosis. Not intended for \npregnant users \nAdult patients. Not intended for \npatients with implanted pacemakers. \nIntended User Lay user Clinician \nOverall Device \nDesign \nA software-only device, and uses \na machine learning-based \nalgorithm to analyze input sensor \nsignals from a general purpose \ncomputing platform and provide \nan assessment for the presence \nof hypertension. \nAssessments are based on sensor \ndata opportunistically collected \nover 30-day periods. The device \nis intended to provide passive and \nopportunistic detection of \nhypertension, such that after initial \nenrollment no user interaction is \nrequired for the device to perform \nas intended. \nA software-only device, and uses a \nmachine learning-based algorithm to \nanalyze input signals from a ECG \ndevice and provide an assessment \nfor the presence of HCM. \nAssessments are conducted on \ndemand in clinic or hospital setting, \nsuch that the findings can be \nprovided to health care \nprofessionals for further analysis. \nUse Environment At home use In clinic or hospital use \nDevice \nComponents  \nSoftware only Software only \nDevice Input PPG data from compatible Apple \nWatch platforms \n12-Lead ECG from compatibles \nECG devices \nDevice Output A notification that the user may \nhave hypertension \nIdentified signs associated with \nHCM and ECG analysis results \nClinical \nPerformance \nThe performance was \ndemonstrated to be acceptable \nfor identifying potential \nhypertension within the intended \npopulation. \nSensitivity: 41.2% (95% CI [37.2, \n45.3]) \nSpecificity: 92.3% (95% CI [90.6, \n93.7]) \nPPV (prevalence of 31.4%): \n70.9% (95% CI [65.7, 75.7]) \nSensitivity: 68.4% (95% CI [62.8, \n73.5]) \nSpecificity: 99.1% (95% CI [98.7, \n99.4])  \nPPV (prevalence of 0.002): 13.7% \n(95% CI [10.1, 19.9]) ",
    "Apple\tInc.  HTNF\t510(k)\tSubmission \n510(k)\tSummary\t K250507\t Page\t6\tof\t12 \n \n \n6. Algorithm Development\t\nHTNF incorporated a machine learning (ML)-based algorithm to identify key PPG patterns that \nare suggestive of hypertension. The ML-based algorithm comprises of two key models: \n• A deep-learning (DL) model developed using a self-supervised learning method based on \na large-scale unlabeled data to extract generalizable characteristics of the PPG input \nsignals. The unlabeled data included Apple Watch sensor data collected over 86,000 \nparticipants. \n• A Linear model trained on top of the DL model to provide specific hypertension \nclassifications (hypertensive vs. non hypertensive). The algorithm development dataset \nincluded Apple Watch sensor data and home blood pressure reference measurements \ncollected over 9,800 participants. \nFor the purposes of ML algorithm development, data collected was pooled and split into four \nsets: Training, Train Dev, Test Dev, and Test. The model was trained on the Training dataset, \nwith the Train Dev dataset used for model iterations and threshold selections. The model was \nsubsequently evaluated on the Test Dev dataset at significant development milestones \nthroughout the model’s development. When development was complete and the model was \nlocked, it was evaluated on the Test dataset as a last test to ensure it had not been over-fit to \nthe training data. This process ensured no subject overlap and matching distributions of age, \nsex, BMI, and disease severity. The development data included a diverse group of subjects \nwith respect to demographic factors (e.g., age, sex, race, ethnicity, and BMI) that are \nrepresentative of the intended use population. \n \n7. Summary of Non-Clinical Performance Testing\t\nExtensive non-clinical testing was conducted with passing results supporting a determination \nof substantial equivalence. Non-clinical testing conducted included the following: \n\t\nSoftware Verification and Validation \nSoftware verification and validation was conducted in accordance with Apple’s robust Quality \nManagement System and documented to address the recommendations in FDA’s 2023 \nGuidance, “Content of Premarket Submissions for Device Software Functions.” HTNF was \ndetermined to require a Basic Documentation Level. Apple’s good software engineering \npractices, as demonstrated through the submission’s documentation, supports a conclusion \nthat HTNF was appropriately designed, verified, and validated. \n \nCybersecurity \nApple's approach to cybersecurity aligns with FDA's 2023 Guidance, \"Cybersecurity in Medical \nDevices: Quality System Considerations and Content of Premarket Submissions.\" The device \nalso conforms to the cybersecurity requirements identified in Section 524B to the FD&C Act. \n \nHuman Factors Validation \nHTNF was found to be safe and effective as compared to the predicate for the intended users, \nuses, and use environments. This conclusion is supported by iterative human factors analyses ",
    "Apple\tInc.  HTNF\t510(k)\tSubmission \n510(k)\tSummary\t K250507\t Page\t7\tof\t12 \nand evaluations on the device, resulting design modifications and the analysis of the \nsummative validation testing results as recommended by 2016 FDA Guidance, “Applying \nHuman Factors and Usability Engineering to Medical Devices.” \n \nGeneral Purpose Computing Platform Testing \nHTNF is a software-only device available on compatible general purpose computing platforms \n(e.g. Apple Watch); therefore, medical device hardware testing is not applicable. However, as a \nmultiple function device product, the impact of the general purpose computing platform on \nHTNF was assessed per FDA’s 2020 Guidance, “Multiple Function Device Products: Policy and \nConsiderations” and determined to be acceptable. This is consistent with the impact \nassessment of other Apple medical device features made available on Apple Watch, such as \nthe Irregular Rhythm Notification Feature (K231173), the Atrial Fibrillation History Feature \n(K213971), and Sleep Apnea Notification Feature (K240929). \n\t\n8. Summary of Clinical Performance\t\nClinical Validation  \nA pivotal clinical validation study was conducted to demonstrate the clinical benefits measured \nby subject level sensitivity and specificity in identifying hypertension status in the intended \npopulation and intended use environment. \nThe primary objective of the clinical validation was to examine the performance of HTNF in \ndetecting possible hypertension over a 30-day period. Hypertension is established as average \nsystolic blood pressure ≥ 130 mmHg or diastolic blood pressure ≥ 80 mmHg by America Heart \nAssociation.  \nA total of 2,229 subjects without a previous diagnosis of hypertension were enrolled in the \nclinical study. The subjects were enrolled from diverse demographic groups and representative \nof the intended use population with a range of blood pressures categorized as non-\nhypertensive (normal or elevated) or hypertensive (stage 1 and stage 2) in accordance with \ndefinitions published in the 2017 American Heart Association Guidelines. All subjects were \nasked to wear an Apple Watch for 30 days and measured blood pressure using an FDA-\ncleared home blood pressure monitor as reference. Of the 2,229 enrolled subjects, 1,863 \nprovided at least 15 days of usable data for the primary endpoint analysis.  \nThe clinical study results demonstrated that: \n• The feature met all pre-determined primary endpoints. The overall sensitivity and \nspecificity were 41.2% (95% CI [37.2, 45.3]) and 92.3% (95% CI [90.6, 93.7]), \nrespectively.  \n• The sensitivity for stage 2 hypertension was 53.7% (95% CI [47.7, 59.7]) and the \nspecificity for normotensive was 95.3% (95% CI [93.7, 96.5]).  \n• Demographic subgroup analyses were conducted using covariate adjusted analysis to \ncorrect demographic imbalances. The results are presented as risk ratios in Table 2 and \nFigure 1, where point estimates and confidence intervals of the ratio of sensitivities and \nratio of specificities between categories of the demographic subgroups are reported. The \ndemographic subgroup analyses were pre-specified and adjusted for age, sex, BMI, race, \nand Blood Pressure.  For each evaluated demographic characteristic, the subcategory \nlisted (or listed first, in Table 1) serves as the numerator of the risk ratio. For example, a ",
    "Apple\tInc.  HTNF\t510(k)\tSubmission \n510(k)\tSummary\t K250507\t Page\t8\tof\t12 \nsensitivity risk ratio of less than 1.0 in the younger age group (<60 years) means this \ngroup has a lower covariate-adjusted sensitivity than the older group (≥60) years. A \nspecificity risk ratio of greater than 1.0 in the younger age group means this group has a \nhigher covariate-adjusted specificity than the older group. Because a risk ratio of 1.0 \nindicates equal performance between subcategories, differences were considered \nnonsignificant if the 95% confidence interval included 1.0. \n \nTable 2. Subgroup Performance - HTNF Clinical Study \nSubgroup Sensitivity Risk Ratio  [95% CI] Specificity Risk Ratio  [95% CI] \nAge (<60 vs. ≥ 60 years) 0.69 [0.55, 0.85] 1.09 [1.04, 1.15] \nSex (Female vs. Male) 0.93 [0.77, 1.12] 0.97 [0.93, 1.03] \nRace \nNot White vs. White \n0.87 \n[0.69, 1.10] \n1.04 \n[1.01, 1.07] \nNot Black vs. Black 1.20 [0.93, 1.54] 0.97 [0.93, 1.00] \nNot Asian vs. Asian 1.42 [0.86, 2.35] 1.00 [0.97, 1.04] \nEthnicity (Hispanic vs. Not Hispanic) 1.41 [1.07, 1.88] 1.02 [0.97, 1.06] \nBMI (≤ 30 vs. >30 kg/m2) 0.67 [0.55, 0.81] 1.06 [1.02, 1.11] \nFitzpatrick Skin Tone (I-IV vs. V-VI) 1.11 [0.84, 1.47] 0.98 [0.93, 1.02] \n\t\n\t\n\t\n\t\n\t\n\t\n\t\n\t\n\t\n\t",
    "Apple\tInc.  HTNF\t510(k)\tSubmission \n510(k)\tSummary\t K250507\t Page\t9\tof\t12 \n \nFigure 1 Sub-group Performance Risk Ratio Analysis \n \n• Higher sensitivity and lower specificity were observed in those with older age (age≥60 \nyears) and higher BMI (BMI>30 kg/m2). The result was deemed clinically acceptable due \nto the higher risk nature of these subgroups. Importantly, comparisons of sex, race, and \nskin tone suggested no clinically meaningful difference after covariate adjustment. For \nexample, the Asian subgroup was younger (mean age 43.0 vs. 50.9 years) and had lower \nBMI (mean BMI 27.7 vs. 30.9 kg/m2) compared to non-Asian participants. After covariate \nadjustment Asian performance characteristics were on par with non-Asian participants. \n \nLongitudinal Performance Evaluation \nA study was conducted over two years to evaluate long-term performance of HTNF, analyzing \npatient data containing six discrete non-overlapping 30-day evaluation windows. After \nadjusting for demographic characteristic imbalances between this study and the pivotal clinical \nstudy to facilitate comparisons, the results showed the long-term specificity for non-\nhypertensives (N=187) remained high at 86.4% (95% CI [80.2%, 92.5%]), as did the specificity \nfor the subset of non-hypertensives with normal blood pressure (N=121) which was 92.5% \n",
    "Apple\tInc.  HTNF\t510(k)\tSubmission \n510(k)\tSummary\t K250507\t Page\t10\tof\t12 \n(95% CI [86.8%, 98.3%]). Importantly, as shown in Figure 2, the majority of participants \nwithout hypertension who received a notification did so in the first month, and the number of \nnew notifications within this group tended to decrease month-over-month. This pattern held for \nnon-hypertensives overall and those with normal blood pressure. \n \n \nPerformance Summary \nHTNF performance exceeded the pre-specified performance goals for sensitivity and \nspecificity. The primary and secondary endpoint analyses confirmed that the Hypertension \nNotification Feature algorithm provided appropriate specificity and sensitivity in surfacing \nnotifications for possible hypertension.\t\n\t\n9. Predetermined Change Control Plan (PCCP) \nThis HTNF submission contains a Predetermined Change Control Plan (PCCP), which complies \nwith Section 3308 of the Food and Drug Omnibus Reform Act (FDORA) of 2022, enacted on \nDecember 29, 2022. The PCCP does not include provisions for implementation of adaptive \nalgorithms that will continuously learn in the field. All algorithm modifications will be trained, \ntuned, and locked prior to release of the software to the field. A procedure has also been \nestablished for updating the Instructions for Use in order to inform users about the changes \nimplemented under this FDA-authorized PCCP, including a summary of the changes, a \ncharacterization of algorithm performance, and the availability and compatibility of the feature. \nThe PCCP specifies possible modifications to HTNF, as well as verification and validation \nactivities in place to implement the changes in a controlled manner such that the modified \ndevice remains as safe and effective as the predicate device. The PCCP includes a list of \nfeature changes defining the specific regions of potential modifications (see Table 3). The \nmodification protocol incorporates impact assessment considerations and specifies \nrequirements for data management, including data sources, collection, storage, and \nsequestration, as well as documentation and data re-use practices. A total of two test methods \n(see Table 4) are defined in the PCCP to establish substantial equivalence relative to the \npredicate device, including sample size determination, demographic requirements, analysis \nmethods, and acceptance criteria. Verification and Validation activities will be conducted in \naccordance to the test methods to compare the performance of the modified HTNF to the \n",
    "Apple\tInc.  HTNF\t510(k)\tSubmission \n510(k)\tSummary\t K250507\t Page\t11\tof\t12 \ninitial release to ensure that the feature remains safe and effective across the intended use \npopulation. \nThe PCCP specifies a framework for instructions for use updates in order to inform users about \nthe modifications implemented. The instructions for use updates include the following \nelements:  \n• A description of the modification implemented, \n• A summary of algorithm development deployed to implement the modification, such as \nrelevant data and practices (e.g., training, tuning, and test data, algorithm inputs and \noutputs), \n• A description of the specific validation methods and requirements used to evaluate the \nperformance of the modification \n \nTable 3. Proposed Modifications to HTNF under the PCCP \nFeature Component\t Modification\t\nModifications to \nMachine Learning \nModules\t\n• Revise PPG signal input characteristics \n• Incorporate demographic data input types for the ML model \n• Revise how DL model processes PPG channel inputs \n• Implement quantization \n• Retraining \n• Modify basic hyper-parameters \nModifications to \nHypertension \nNotification Logic\t\n• Modify logic for surfacing a notification \n• Reduce the minimum data required for notification \n \n \nTable 4: Test Methods and Data Collection Approaches \nEvaluation Test \nMethod Data Collection Approach Comparative Analysis \nSingle Watch Test \nMethod \nSingle Watch data collection: \nThe study subjects will wear one \ncompatible Apple Watch on the \nsubject’s preferred wrist and \nundergo daily data collection.  \nEstablish non-inferiority of HTNF \nupdated performance compared \nto initial release \n \nDual Watch Test \nMethod \nDual Watch data collection: \nThe study subjects will \nsimultaneously wear two Apple \nWatches, one on each wrist, and \nundergo daily data collection. The \nsubject will swap the watches on \nEstablish non-inferiority of HTNF \nupdated performance with \nupdated platform compared to \ninitial release ",
    "Apple\tInc.  HTNF\t510(k)\tSubmission \n510(k)\tSummary\t K250507\t Page\t12\tof\t12 \nEvaluation Test \nMethod Data Collection Approach Comparative Analysis \nday 15 of the 30-day study period, \nto minimize physiological or \nbehavioral biases from wrist wear. \nThe wrist assignment for each of \nthe two watches will be \nrandomized at the start of the \nstudy. \n \n \n10. Conclusion \nHTNF is substantially equivalent to the Viz HCM as they are identical with respect to intended \nuse and there are no differences in technological or performance characteristics that raise new \nquestions of safety and effectiveness. \n \n \n \n \n "
  ],
  "page_char_counts": [
    1206,
    2091,
    3504,
    1267,
    1044,
    805,
    2676,
    2210,
    2132,
    1600,
    2525,
    2810,
    993,
    1119,
    2133,
    1632,
    488
  ],
  "text_class": "text",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-11T16:06:27.738739",
  "ingested_at": "2026-10-11T16:06:26",
  "source_snapshot_id": "b386ae9bfed9b3ae"
}
