{
  "submission_number": "K252103",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf25/K252103.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf25/K252103.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "e672e3f83bd736fd0a2cbbef4c597dcad00641447873329a30122a2cb3e11bc6",
  "byte_count": 420904,
  "page_count": 14,
  "page_texts": [
    "U.S. Food & Drug Administration \n10903 New Hampshire Avenue  D o c  I D #  0 4 0 1 7 . 08 . 0 2  \nSilver Spring, MD 20993  \nwww.fda.gov \nMighty Oak Medical \nMark Wylie \nVP Quality and Regulatory \n750 W. Hampden Ave \nSuite 120 \nEnglewood, Colorado 80110 \nRe:  K252103 \nTrade/Device Name: Acorn 3D Software (AC-SEG-4009); Acorn 3DP Model (AC-101-XX) \nRegulation Number:  21 CFR 892.2050 \nRegulation Name:  Medical Image Management And Processing System \nRegulatory Class:  Class II \nProduct Code:  QIH, LLZ \nDated:  October 30, 2025 \nReceived:  October 30, 2025 \nDear Mark Wylie: \nWe have reviewed your section 510(k) premarket notification of intent to market the device referenced above \nand have determined the device is substantially equivalent (for the indications for use stated in the enclosure) \nto legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the enactment \ndate of the Medical Device Amendments, or to devices that have been reclassified in accordance with the \nprovisions of the Federal Food, Drug, and Cosmetic Act (the Act) that do not require approval of a premarket \napproval application (PMA). You may, therefore, market the device, subject to the general controls \nprovisions of the Act. Although this letter refers to your product as a device, please be aware that some \ncleared products may instead be combination products. The 510(k) Premarket Notification Database \navailable at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \nDecember 2, 2025",
    "K252103 - Mark Wylie Page 2 \nAdditional information about changes that may require a new premarket notification are provided in the FDA \nguidance documents entitled \"Deciding When to Submit a 510(k) for a Change to an Existing Device\" \n(https://www.fda.gov/media/99812/download) and \"Deciding When to Submit a 510(k) for a Software \nChange to an Existing Device\" (https://www.fda.gov/media/99785/download).  \nYour device is also subject to, among other requirements, the Quality System (QS) regulation (21 CFR Part \n820), which includes, but is not limited to, 21 CFR 820.30, Design controls; 21 CFR 820.90, Nonconforming \nproduct; and 21 CFR 820.100, Corrective and preventive action. Please note that regardless of whether a \nchange requires premarket review, the QS regulation requires device manufacturers to review and approve \nchanges to device design and production (21 CFR 820.30 and 21 CFR 820.70) and document changes and \napprovals in the device master record (21 CFR 820.181).  \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR Part 803) for \ndevices or postmarketing safety reporting (21 CFR Part 4, Subpart B) for combination products (see \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the quality systems (QS) \nregulation (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR Part 4, Subpart \nA) for combination products; and, if applicable, the electronic product radiation control provisions (Sections\n531-542 of the Act); 21 CFR Parts 1000-1050.\nAll medical devices, including Class I and unclassified devices and combination product device constituent \nparts are required to be in compliance with the final Unique Device Identification System rule (\"UDI Rule\"). \nThe UDI Rule requires, among other things, that a device bear a unique device identifier (UDI) on its label \nand package (21 CFR 801.20(a)) unless an exception or alternative applies (21 CFR 801.20(b)) and that the \ndates on the device label be formatted in accordance with 21 CFR 801.18. The UDI Rule (21 CFR \n830.300(a) and 830.320(b)) also requires that certain information be submitted to the Global Unique Device \nIdentification Database (GUDID) (21 CFR Part 830 Subpart E).  For additional information on these \nrequirements, please see the UDI System webpage at https://www.fda.gov/medical-devices/device-advice-\ncomprehensive-regulatory-assistance/unique-device-identification-system-udi-system.  \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See ",
    "K252103 - Mark Wylie Page \n \n3 \nthe DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-\nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100). \n \nSincerely, \n \n \n \n \n \nJessica Lamb, Ph.D. \nAssistant Director \nDHT8B: Division of Radiological Imaging \n    Devices and Electronic Products \nOHT8: Office of Radiological Health \nOffice of Product Evaluation and Quality \nCenter for Devices and Radiological Health \n \nEnclosure  \n \n \n \n",
    "I Indications for Use\nif it is known. This K252103Please type in the marketing application/submission number,\ntextbox will be left blank for original applications/submissions.\nPlease provide the device trade name(s).\n?\nAcorn 3D Software (AC-SEG-4009);\nAcorn 3DP Model (AC-101-XX)\nPlease provide your Indications for Use below.\nAcorn 3D Software is a modular image processing software intended for use as an interface for\nvisualization of medical images, segmentation, treatment planning, and production of an output file.\nThe Acorn 3D Segmentation module is intended for use as a software interface and image segmentation\nsystem for the transfer of CT or CTA medical images to an output file. Acorn 3D Segmentation is also\nintended for measuring and treatment planning. The Acorn 3D Segmentation output can also be used for\nthe fabrication of physical replicas of the output file using additive manufacturing methods, Acorn 3DP\nModels. The physical replica can be used for diagnostic purposes in the field of musculoskeletal and\ncraniomaxillofacial applications.\nThe Acorn 3D Alignment and Measurement module contains registration capabilities and measurement\nfunctionality based on anatomical reference geometry. It is intended to allow the user to align anatomical\nstructures between datasets, perform spinopelvic measurements on 3D models of anatomy, and plan\nsurgical procedures in pediatric and adult patients.\nAcorn 3D Software and 3DP Models should be used in conjunction with expert clinical judgment.\nI\nZ Prescription Use (21 CFR 801 Subpart D)Please select the types of uses (select one or both, as\napplicable). [ Over-The-Counter Use (21 CFR 801 Subpart C)",
    "K252103 \nPage 1 \n510(K) SUMMARY \n \nAcorn 3D Alignment & Measurement \nSubmitter: \nMighty Oak Medical \n750 W. Hampden Ave., Suite 120 \nEnglewood, CO 80110 \n(720) 398-9703 \nContact: Mark A. Wylie, VP of Quality and Regulatory \nDate Prepared: 29OCT2025 \nDevice \nTrade Name: Acorn 3D Software (AC-SEG-4009), Acorn 3DP Model (AC-101-XX) \nCommon Name: Image processing system \nDevice Classification: Class II \nRegulation, Name: 21 CFR 892.2050, Medical image management and processing system  \nDevice Product Code: QIH, LLZ \nType of 510(k) \nOriginal Submission: Traditional. \nPredicate Device(s): \nAcorn 3D Software & 3DP Model \n510(k) Product Code Trade Name Manufacturer \nPrimary Predicate Device \nK234009 QIH, LLZ Acorn 3D Software & 3DP Model Mighty Oak Medical \nSubsequent Predicate Device \nK240582 QIH, LLZ VEA Align; spineEOS EOS Imaging \nIntroduction  \nThis 510(k) filing seeks to expand the indications for use of the previously cleared Acorn 3D \nSoftware (K234009) to include registration capabilities and measurement functionality based on \nanatomical reference geometry. This submission includes the Acorn 3D Alignment & \nMeasurement module as a new extension of the Acorn 3D Software.  \nAcorn 3D Software is a modular and multi-functional software suite. The subject device, Acorn \n3D Alignment & Measurement module, builds on the functions and capabilities of the Acorn 3D \nSoftware (predicate), specifically image segmentation and the transfer of imaging information \nfrom a medical scanner to an output file. Acorn 3D Alignment & Measurement module allows \nthe user to align anatomical structures between datasets, perform spinopelvic measurements on \n3D models of anatomy, and plan surgical procedures.\n",
    " \nPage 2 \nDescription \nAcorn 3D Software is an image processing software that allows the user to import, visualize and \nsegment medical images, check and correct the segmentations, and create digital 3D models. \nThe models can be used in Acorn 3D Software for measuring, treatment planning and producing \nan output file to be used for additive manufacturing (3D printing). Acorn 3D Software is \nstructured as a modular package.  \n \nThis includes the following functionality: \n Importing medical images in DICOM format \n Viewing images and DICOM data \n Selecting a region of interest using generic segmentation tools \n Segmenting specific anatomy using dedicated semi-automatic tools or fully automatic \nalgorithms \n Verifying and editing a region of interest \n Calculating a digital 3D model and editing the model \n Measuring on images and 3D models \n Exporting 3D models to third-party packages \n Image registration \nThe Acorn 3D Segmentation module contains both machine learning based auto segmentation \nas well as semi-automatic and manual segmentation tools. The auto-segmentation tool is only \nintended to be used for thoracic and lumbar regions of the spine (T1-T12 and L1-L5) and the \npelvis (sacrum). Semi-automatic and manual segmentation tools are intended to be used for all \nmusculoskeletal anatomy. \n Automatic Semi-Automatic Manual \nDefinition Algorithmic with little or no direct human control A combination of algorithmic and direct human control Directly controlled by a human \nTool Type \nMachine Learning algorithm \nused to automatically \nsegment individual vertebrae \nand the pelvis \nAlgorithmic based tools that \ndo not incorporate machine \nlearning.  \nManual tools requiring user \ninput. \nAnatomical \nLocation (s) \nSpinal anatomy: \n Thoracic (T1-T12) \n Lumbar (L1-L5) \n Sacrum \nMusculoskeletal & \ncraniomaxillofacial bone: \n Short \n Long \n Flat \n Sesamoid \n Irregular \nMusculoskeletal & \ncraniomaxillofacial bone: \n Short \n Long \n Flat \n Sesamoid \n Irregular \nAcorn 3DP Model is an additively manufactured physical replica of the virtual 3D model \ngenerated in Acorn 3D Segmentation. The output file from Acorn 3D Segmentation is used to \nadditively manufacture the Acorn 3DP Model.  \nThe Acorn 3D Alignment and Measurement module contains registration capabilities and \nspinopelvic measurement functionality. It is intended to align spinopelvic anatomical structures \nbetween datasets. The module allows the user to perform spinopelvic measurements on 3D \nmodels of anatomy, and to plan surgical procedures. \nIndications for Use \nAcorn 3D Software is a modular image processing software intended for use as an interface for \nvisualization of medical images, segmentation, treatment planning, and production of an \noutput file.  \nThe Acorn 3D Segmentation module is intended for use as a software interface and image \nsegmentation system for the transfer of CT or CTA medical images to an output file. Acorn 3D ",
    " \nPage 3 \nSegmentation is also intended for measuring and treatment planning. The Acorn 3D \nSegmentation output can also be used for the fabrication of physical replicas of the output file \nusing additive manufacturing methods, Acorn 3DP Models. The physical replica can be used for \ndiagnostic purposes in the field of musculoskeletal and craniomaxillofaci al applications. \nThe Acorn 3D Alignment and Measurement module contains registration capabilities and \nmeasurement functionality based on anatomical reference geometry. It is intended to allow the \nuser to align anatomical structures between datasets, perform spinopelvic measurements on 3D \nmodels of anatomy, and plan surgical procedures in pediatric and adult patients. \nAcorn 3D Software and 3DP Models should be used in conjunction with expert clinical judgment. \nMaterials \nThe manufactured components of the Acorn 3DP Model are manufactured from a polymer \npowder for use in additive manufacturing (HP 3D High Reusability PA12).  \nPerformance Data \nSoftware verification and validation were performed and documentation was provided \nfollowing the “Guidance for the Content of Premarket Submissions for Software Contained in \nMedical Devices”. This includes verification against defined requirements and validation against \nuser needs. Both end-user validation and bench testing were performed. \nThe accuracy of alignments and measurements completed within the subject device, Acorn 3D \nAlignment & Measurement module, was assessed via bench testing. Accuracy of anatomical \nstructure alignment and resulting spinopelvic measurements were evaluated both qualitatively \nand quantitatively. Quantitative measurement results demonstrate registration accuracy \nequivalent to the predicate device. \nQuantitative bench testing was performed for alignment of 3D models to planar x -rays \nseparately for two different x-ray techniques: slot beam and cone beam. For each sample \n(individual aligned vertebra), a Target Registration Error (TRE) was generated for a series of \nanatomical landmark points as the distance in mm between test alignments and ground truth. \nAlignment accuracy was assessed as the Median and 3rd Quartile TRE among all landmark \npoints for each x-ray technique, as summarized below: \nX-Ray Technique Median TRE (mm) 3rd Quartile TRE (mm) \nSlot Beam 1.70 2.74 \nCone Beam 4.33 5.58 \nIn conclusion, all performance testing conducted demonstrated device performance and \nsubstantial equivalence to the predicate device. \nTechnological Characteristics \nAcorn 3D Software is a standalone modular software package. This software package includes, \nbut is not limited to, the following functions: \nImage import \n Importing medical images in DICOM format (e.g., CT and CTA)  \nImage Processing \n Processing of images with common noise-reduction filters \n Editing of spatial arrangement of images \nVisualization \n Viewing images and DICOM data \nSegmentation \n Selecting a region of interest using generic segmentation tools ",
    " \nPage 4 \n Segmenting specific anatomy using dedicated semi-automatic tools \n Segmenting specific vertebral anatomy using machine-learning-based fully \nautomatic algorithms \n Verifying and editing a region of interest \nData Export \n Output information is exported in a machine-readable format (e.g., JSON and STL)  \n3D Models \n Calculating a digital 3D model and editing the model \n Smoothing a 3D model \n Importing 3D models \nTreatment Planning \n Importing of third-party STLs to visualize planned interactions with anatomy as \nrepresented in DICOM images \nOther features \n Using a collection of images and masks as a training dataset for machine -learning \nsegmentation algorithm \n Pedicle Screw Placement \nRegistration \n Alignment of anatomical structures between datasets \nMeasurement \n Measuring on images and 3D models \n Standard and generic 3D measurements of spinopelvic anatomy based on user -\ndefined reference geometry \nSubstantial Equivalence Comparison Table \nDevice→ \nFeatures↓ \nAcorn 3D Software \n(K252103) \nAcorn 3D Software \n(K234009) \nspineEOS / VEA Align \n(K240582) \nTrade Name Acorn 3D Software (AC-SEG-4009); \nAcorn 3DP Model (AC-101-XX) \nAcorn 3D Software (AC-SEG-4009); \nAcorn 3DP Model (AC-101-XX) \nVEA Align; spineEOS \nCommon \nName \nImage processing system Image processing system Automated Radiological \nImage Processing Software \nPremarket \nnotification \nK252103 K234009 K240582 \nManufacturer Mighty Oak Medical Mighty Oak Medical EOS Imaging \nIndications for \nUse Statement \nAcorn 3D Software is a modular image \nprocessing software intended for use \nas an interface for visualization of \nmedical images, segmentation, \ntreatment planning, and production of \nan output file.  \n \nThe Acorn 3D Segmentation module is \nintended for use as a software \ninterface and image segmentation \nsystem for the transfer of CT or CTA \nmedical images to an output file. \nAcorn 3D Software is also intended for \nmeasuring and treatment planning. \nThe Acorn 3D Segmentation output \ncan also be used for the fabrication of \nphysical replicas of the output file \nusing additive manufacturing \nmethods, Acorn 3DP Models. The \nphysical replica can be used for \n \n \n \n \n \n \n \nAcorn Segmentation is intended for \nuse as a software interface and image \nsegmentation system for the transfer of \nCT or CTA medical images to an \noutput file. Acorn Segmentation is also \nintended for measuring and treatment \nplanning. The Acorn Segmentation \noutput can also be used for the \nfabrication of physical replicas of the \noutput file using additive \nmanufacturing methods, Acorn 3DP \nModels. The physical replica can be \nused for diagnostic purposes in the \nVEA Align: \nThis cloud-based software is \nintended for orthopedic \napplications in both \npediatric and adult \npopulations. \n2D X-ray images acquired in \nEOS imaging’s imaging \nsystems is the foundation \nand resource to display the \ninteractive landmarks \noverlayed on the frontal \nand lateral images. These \nlandmarks are available for \nusers to assess patient-\nspecific global alignment. \nFor additional assessment, \nalignment parameters \ncompared to published ",
    " \nPage 5 \nDevice→ \nFeatures↓ \nAcorn 3D Software \n(K252103) \nAcorn 3D Software \n(K234009) \nspineEOS / VEA Align \n(K240582) \ndiagnostic purposes in the field of \nmusculoskeletal and \ncraniomaxillofacial applications. \nThe Acorn 3D Alignment and \nMeasurement module contains \nregistration capabilities and \nmeasurement functionality based on \nanatomical reference geometry. It is \nintended to allow the user to align \nanatomical structures between \ndatasets, perform spinopelvic \nmeasurements on 3D models of \nanatomy, and plan surgical \nprocedures in pediatric and adult \npatients. \nAcorn 3D Software and 3DP Models \nshould be used in conjunction with \nexpert clinical judgment. \nfield of musculoskeletal and \ncraniomaxillofacial applications. \n \n \n \n \n \n \n \n \n \n \n \n \nAcorn Segmentation and 3DP Models \nshould be used in conjunction with \nexpert clinical judgment. \nnormative values may be \navailable. \nThis product serves as a tool \nto aid in the analysis of \nspinal deformities and \ndegenerative diseases, and \nlower limb alignment \ndisorders and deformities \nthrough precise angle and \nlength measurements. It is \nsuitable for use with adult \nand pediatric patients aged \n7 years and older. \nClinical judgment and \nexperience are required to \nproperly use the software. \nspineEOS: \nspineEOS is indicated for \nassisting healthcare \nprofessionals with \npreoperative planning of \nspine surgeries. The product \nprovides access to EOS \nimages with associated 3D \ndatasets and \nmeasurements. spineEOS \nincludes surgical planning \ntools that enable users to \ndefine a patient specific \nsurgical strategy. \nGeneral \nintended use \nAcorn 3D Software is an image \nprocessing software that allows the \nuser to import, visualize and segment \nmedical images, check and correct \nthe segmentations, conduct surgical \nplanning, and create and manipulate \ndigital 3D models. \nAcorn Segmentation is image \nprocessing software that allows the \nuser to import, visualize and segment \nmedical images, check and correct \nthe segmentations, and create digital \n3D models. \nspineEOS is indicated for \nassisting healthcare \nprofessionals with \npreoperative planning of \nspine surgeries. The product \nprovides access to EOS \nimages with associated 3D \ndatasets and \nmeasurements. spineEOS \nincludes surgical planning \ntools that enable users to \ndefine a patient specific \nsurgical strategy. \nProduct \nClassification \nSystem, Image processing, \nRadiological \nSystem, Image processing, \nRadiological \nSystem, Image processing, \nRadiological \nRegulatory \nClass \nClass II Class II Class II \nRegulation \nNumber \n892.2050 892.2050 892.2050 \nProduct Code QIH and LLZ  QIH and LLZ  QIH and LLZ  \nDevice \nDescription \nAcorn 3D Software is an image \nprocessing software that allows the \nuser to import, visualize and segment \nmedical images, check and correct \nthe segmentations, and create digital \n3D models. The models can be used in \nAcorn 3D for measuring, treatment \nplanning and producing an output file \nAcorn Segmentation is an image \nprocessing software that allows the \nuser to import, visualize and segment \nmedical images, check and correct \nthe segmentations, and create digital \n3D models. The models can be used in \nAcorn Segmentation for measuring, \ntreatment planning and producing an \nVEA Align is a software \nindicated for assisting \nhealthcare professionals \nwith global alignment \nassessment through clinical \nparameters computation. ",
    " \nPage 6 \nDevice→ \nFeatures↓ \nAcorn 3D Software \n(K252103) \nAcorn 3D Software \n(K234009) \nspineEOS / VEA Align \n(K240582) \nto be used for additive manufacturing \n(3D printing). Acorn 3D Software is \nstructured as a modular package.  \n \nThis includes the following functionality: \n Importing medical images in \nDICOM format \n Viewing images and DICOM data \n Selecting a region of interest using \ngeneric segmentation tools \n Segmenting specific anatomy \nusing dedicated semi-automatic \ntools or fully automatic algorithms \n Verifying and editing a region of \ninterest \n Calculating a digital 3D model \nand editing the model \n Measuring on images and 3D \nmodels \n Exporting 3D models to third-party \npackages \n Image registration \nThe Acorn 3D Segmentation module \ncontains both machine learning based \nauto segmentation as well as semi-\nautomatic and manual segmentation \ntools. The auto-segmentation tool is \nonly intended to be used for thoracic \nand lumbar regions of the spine (T1-T12 \nand L1-L5). Semi-automatic and \nmanual segmentation tools are \nintended to be used for all \nmusculoskeletal anatomy. \nAcorn 3DP Model is an additively \nmanufactured physical replica of the \nvirtual 3D model generated in Acorn \n3D Segmentation. The output file from \nAcorn 3D Segmentation is used to \nadditively manufacture the Acorn 3DP \nModel. \nThe Acorn 3D Alignment and \nMeasurement module contains \nregistration capabilities and \nspinopelvic measurement \nfunctionality. It is intended to align \nspinopelvic anatomical structures \nbetween datasets. The module allows \nthe user to perform spinopelvic \nmeasurements on 3D models of \nanatomy, and to plan surgical \nprocedures. \noutput file to be used for additive \nmanufacturing (3D printing). Acorn \nSegmentation is structured as a \nmodular package.  \nThis includes the following functionality: \n Importing medical images in \nDICOM format \n Viewing images and DICOM \ndata \n Selecting a region of interest \nusing generic segmentation tools \n Segmenting specific anatomy \nusing dedicated semi-automatic \ntools or fully automatic algorithms \n Verifying and editing a region of \ninterest \n Calculating a digital 3D model \nand editing the model \n Measuring on images and 3D \nmodels \n Exporting 3D models to third-party \npackages \n \nAcorn Segmentation contains both \nmachine learning based auto \nsegmentation as well as semi-\nautomatic and manual segmentation \ntools. The auto-segmentation tool is \nonly intended to be used for thoracic \nand lumbar regions of the spine (T1-T12 \nand L1-L5). Semi-automatic and \nmanual segmentation tools are \nintended to be used for all \nmusculoskeletal anatomy. \nAcorn 3DP Model is an additively \nmanufactured physical replica of the \nvirtual 3D model generated in Acorn \nSegmentation. The output file from \nAcorn Segmentation is used to \nadditively manufacture the Acorn 3DP \nModel.  \nThe product uses biplanar \n2D X-ray images, exclusively \ngenerated by EOS imaging's \nEOS (K152788) and \nEOSedge (K202394) systems \nand generates an initial \nplacement of the patient \nanatomic landmarks on the \nimages using a machine \nlearning-based algorithm. \nThe user may adjust the \nlandmarks to align with the \npatient's anatomy. \nLandmark locations require \nuser validation. The clinical \nparameters communicated \nto the user are inferred from \nthe landmarks and are \nrecalculated as the user \nadjusts the landmarks. 3D \ndatasets may be exported \nfor use in spineEOS for \nsurgical planning. \nThe product is hosted on a \ncloud infrastructure and \nrelies on VEA Portal for \nsupport capabilities, such as \nuser access control and \ndata access. 2D X-ray \nimage transmissions from \nhealthcare institutions to the \ncloud are managed by VEA \nPortal. VEA Portal is a Class I \n510(k)-exempt device \n(LMD). \nspineEOS is a software \nindicated for assisting \nhealthcare professionals \nwith preoperative planning \nof spine surgeries. EOS \nimages (generated from \nEOS imaging’s acquisition \nsystem) and associated 3D \ndatasets are used as inputs \nof the software. The product \nmanages clinical \nmeasurements and allows \nuser to access surgical \nplanning tools to define a \npatient specific surgical \nstrategy. The product is \nindicated for adolescent \nand adult patients. \nIntended User The Acorn 3D Segmentation module \ncan be used by biomedical engineers \nor personnel equivalent by training or \nexperience. Their results should be \nused in conjunction with expert \nclinical judgement.  \nThe Acorn 3D Alignment & \nMeasurement module is intended for \nAcorn Segmentation can be used by \nbiomedical engineers or personnel \nequivalent by training or experience. \nTheir results should be used in \nconjunction with expert clinical \njudgement.  \nspineEOS is a software \nindicated for assisting \nhealthcare professionals \nwith preoperative planning \nof spine surgeries. ",
    " \nPage 7 \nDevice→ \nFeatures↓ \nAcorn 3D Software \n(K252103) \nAcorn 3D Software \n(K234009) \nspineEOS / VEA Align \n(K240582) \nuse by medical professionals, such as \nclinicians and surgeons, who are \ntrained in spinal procedures and the \ninterpretation of diagnostic imaging. \nTechnological \ncharacteristics \nAcorn 3D Software is a standalone \nmodular software package. This \nsoftware package includes, but is not \nlimited to the following functions: \nAcorn 3D - Segmentation \nImage Import \n Importing medical images in \nDICOM format \nImage Processing \n Processing of images with \ncommon noise-reduction filters \n Editing of spatial arrangement of \nimages \nVisualization \n Viewing images and DICOM data \nSegmentation \n Selecting a region of interest \nusing generic segmentation tools \n Segmenting specific anatomy \nusing dedicated semi-automatic \ntools \n Segmenting specific vertebral \nanatomy using machine-learning-\nbased fully automatic algorithms \n Verifying and editing a region of \ninterest \nMeasurement \n Measuring on images and 3D \nmodels \nImage Export \n Exporting images and 3D models \nto third-party packages \n3D Models \n Calculating a digital 3D model \nand editing the model \n Smoothing a 3D model \n Importing 3D models \nTreatment Planning \n Importing of third-party STLs to \nvisualize planned interactions with \nanatomy as represented in \nDICOM images \nOther features \nUsing a collection of images and \nmasks as a training dataset for \nmachine-learning segmentation \nalgorithm \n \nAcorn 3D – Alignment and \nMeasurement \nRegistration \nAcorn Segmentation is a standalone \nmodular software package. This \nmodule includes, but is not limited to \nthe following functions: \n \nImage Import \n Importing medical images in \nDICOM format \nImage Processing \n Processing of images with \ncommon noise-reduction filters \n Editing of spatial arrangement of \nimages \nVisualization \n Viewing images and DICOM data \nSegmentation \n Selecting a region of interest \nusing generic segmentation tools \n Segmenting specific anatomy \nusing dedicated semi-automatic \ntools \n Segmenting specific vertebral \nanatomy using machine-learning-\nbased fully automatic algorithms \n Verifying and editing a region of \ninterest \nMeasurement \n Measuring on images and 3D \nmodels \nImage Export \n Exporting images and 3D models \nto third-party packages \n3D Models \n Calculating a digital 3D model \nand editing the model \n Smoothing a 3D model \n Importing 3D models \nTreatment Planning \n Importing of third-party STLs to \nvisualize planned interactions with \nanatomy as represented in \nDICOM images \nOther features \nUsing a collection of images and \nmasks as a training dataset for \nmachine-learning segmentation \nalgorithm \nspineEOS / VEA Align \nincludes the following \nfunctionality: \n \nImage Import \n Import of medical data \nVisualization \n Display of data \n Switching of view \norientation \n Basic manipulation \n(zoom, panning, \nannotations) \nMeasurement \n Distance and angle \nmeasurements on 2D \nimages and 3D models \n Clinical Parameters: \n• Pelvic Tilt (PT) \n• Sacral Slope (SS) \n• Pelvic Incidence \n(PI) \n• Pelvic Obliquity \n(PO) \n• Sagittal Vertical \nAxis (SVA) \n• C7-CSL \n• PI-LL \n• T1 Pelvic Angle \n(TPA) \n• Cobb Angle \n• Kyphosis/Lordosis \nAngle \n• Knee \nFlexion/Extension \nAngle \n• Lordosis \nPercentage \nDistributions \n• Spondylolisthesis \ngrade (i.e., \nSlippage \npercentage) \nRegistration \n Initial placement of \nanatomic landmarks \non images using a \nmachine-learning-\nbased algorithm \n 3D reconstruction \nmodel initialized by AI \nalgorithm \n Manual deformation of \nresulting 3D model \nthrough control points  ",
    " \nPage 8 \nDevice→ \nFeatures↓ \nAcorn 3D Software \n(K252103) \nAcorn 3D Software \n(K234009) \nspineEOS / VEA Align \n(K240582) \n Alignment of anatomical \nstructures between datasets \nMeasurement \n Standard and generic 3D \nmeasurements of spinopelvic \nanatomy based on user-defined \nreference geometry \n Verification of \ndeformation result by \nmatching accurately \nthe X-ray contours \nData Export \n Export of medical data \nMachine-\nLearning \nAlgorithms \nThe Acorn 3D Segmentation module \nautomates the segmentation of \nparticular anatomy (listed in IFU) by \nimplementing a 3D U-Net machine \nlearning model. Segmentation of the \nimages is completed by generating an \ninput image that is preprocessed \n(image processing methods) and then \nis run through an analysis (encoder) \npath and a synthesis (decoder) path. \nWhen the image is going through the \nanalysis path, the model is learning by \nfocusing on new information \npresented and by dynamically \nlearning which information from the \nimage is the most useful. The image \nthen goes through the synthesis path in \nwhich the model recovers spatial \nresolution and focus on salient features \nthat the analysis path coded. The \nparameters of the model were \nobtained through an algorithm \ndevelopment pipeline. \nThe Acorn 3D Segmentation module \nautomates the segmentation of \nparticular anatomy (listed in IFU) by \nimplementing a 3D U-Net machine \nlearning model. Segmentation of the \nimages is completed by generating an \ninput image that is preprocessed \n(image processing methods) and then \nis run through an analysis (encoder) \npath and a synthesis (decoder) path. \nWhen the image is going through the \nanalysis path, the model is learning by \nfocusing on new information \npresented and by dynamically \nlearning which information from the \nimage is the most useful. The image \nthen goes through the synthesis path in \nwhich the model recovers spatial \nresolution and focus on salient features \nthat the analysis path coded. The \nparameters of the model were \nobtained through an algorithm \ndevelopment pipeline. \nN/A \nMachine-\nLearning \nModels \nAcorn 3D – Segmentation \n Vertebral model (T1-T12, L1-L5) \n Sacral model \nAcorn Segmentation \n Vertebral model (T1-T12, L1-L5) \nN/A \nBone Model The Acorn 3D Segmentation output \ncan be used for the fabrication of \nphysical replicas of the output file \nusing additive manufacturing \nmethods. The physical replica can be \nused for diagnostic purposes and/or \nintraoperative reference of anatomy \nin the field of orthopedic and \nmusculoskeletal applications. \nThe Acorn Segmentation output can \nbe used for the fabrication of physical \nreplicas of the output file using \nadditive manufacturing methods. The \nphysical replica can be used for \ndiagnostic purposes and/or \nintraoperative reference of anatomy \nin the field of orthopedic and \nmusculoskeletal applications. \nN/A \nPredetermined Change Control Plan (cleared as part of K234009) \nThe Acorn 3D Software uses an algorithm derived from machine learning (ML) to segment bony \nanatomy from CT or CTA images. Mighty Oak Medical will make future algorithm improvements \nunder a Predetermined Change Control Plan (PCCP; cleared as part of K234009 – no changes \nmade to the PCCP as part of K252103). In that plan, a protocol is provided to mitigate the risks of \nthe algorithm changes leading to changes in the device’s technical specifications or negatively \naffecting performance specifications directly associated with the indications for use of the \ndevice. Changes made under this PCCP are detailed in the table below. In accordance with \nthe PCCP, all algorithm modifications will be trained, tuned, and locked prior to release of the \nsoftware. ",
    " \nPage 9 \nModification Rationale \nAdditional implementation \nof Sacral model \nThe sacrum is important to the spinopelvic pre-surgical planning workflow; auto-segmentation \nof the sacrum is intended to increase the speed and accuracy of the software. \nMachine-Learning Model Performance Testing \nAcorn 3D utilizes a machine learning algorithm to assist in the segmentation of regions of interest, \nwith a primary focus on segmenting vertebrae from the spine in DICOM images . The algorithm \nproduces segmentations using a convolutional neural network called U-Net, which is trained on \nqualified ground truth data. The software contains two models: a vertebral model, trained on \nvertebral levels T1-T12 and L1-L5, and a sacral model, trained on the sacrum alone. \nQuantitative accuracy testing of machine-learning models was performed by direct comparison \nof model outputs with corresponding ground-truth segmentations by DICE similarity coefficient \n(DSC), a well-established metric for measuring the spatial overlap of two objects.  \nModel Testing Dataset Cases \nN \n(Lumbar / \nThoracic) \nAdult / \nPeds M / F \nAcceptance \nCriteria \n(Threshold DSC) \nMean \nDSC \nVertebral \n(T1-T12, L1-L5) \nIn-House  \n(Mighty Oak Medical) 35 450 (139 / 311) 15 / 20 12 / 23 \n> 0.88375 \n0.9331 \nVERSE ‘20 36 \n401 \n(144 / 257) 36 / 0 22 / 14 0.94451 \nSacral In-House  (Mighty Oak Medical) 40 40 (N/A) 20 / 20 13 / 27 > 0.96045 0.96630 \nMachine-Learning Testing Data Image Acquisition \nThe equipment and protocol to collect images for the Mighty Oak Medical Database are as \nfollows:  \n1. Scan Type: Helical/Spiral  \n2. Slice Thickness: Do not exceed 1.25 mm \n3. Slice Spacing: Do not exceed Slice Thickness \n4. DFOV: Do not exceed 500 mm \n5. Scan Matrix: 512x512 \nThe equipment and protocol for publicly-available VERSE ’20 dataset are as follows: \nInclusion criteria: \n1. Patients > 30 years of age \n2. No history of bone metastases \nCT scanners: \n1. Philips Brilliance 64 iCT 256 and IQon \n2. Philips Medical Care \n3. Siemens Somatom Definition AS and AS+ \n4. Siemens Healthineers \nImaging parameters: \n1. Scan Type: Helical/Spiral \n2. Peak Tube Voltage: 120 kVP \n3. Slice Thickness: 0.9 – 1.0 mm ",
    " \nPage 10 \n4. Tube Load: Adaptive \n \n \nMachine-Learning Clinical Subgroups and Confounders \nThe dataset is anonymized, so available patient demographics are limited to age and gender , \nwhich were adequately represented by the data. Major factors that could confound algorithm \nperformance include morphology (abnormal anatomy), bone quality and density, imaging \nquality, and the presence of orthopedic hardware. To address these, cases were limited to those \nthat met the imaging criteria given above, and cases with hardware in the region of interest and \nabnormal anatomies were excluded from testing. Testing included clinical subgroups such as \ndegenerative spinal disease, scoliosis, and DiGeorge syndrome.  \nMachine-Learning Ground Truth and Data Independence \nBoth in-house (Mighty Oak Medical) and publicly-available (VERSE ’20, CTPelvic1K) datasets are \nproduced by highly-trained experts and verified by feedback loops of expert review and \nmanual editing and correction. Mighty Oak Medical segmentations are produced on clinical \ncases by operators who have undergone extensive classroom training and tests for efficacy, \nwith an established track record of creating accurate segmentations in support of the FIREFLY \nPedicle Screw Navigation Guide (K181399, K162419, and K143222). \nThe VERSE ’20 and CTPelvic1K datasets are widely accepted as ground truth, with three levels of \nannotation and expert review (by medical and/or graduate students, radiology fellows, and \nfinally a senior consultant), and being used in support of public machine -learning segmentation \nresearch. \nTo ensure the independence of the test data from the training data, the full training data was \ncollected first and a k-fold was applied during training to randomly generate tuning data. Once \nthe training-tuning was completed, an entirely new random dataset was selected from the \nMighty Oak Medical database that excluded cases that were used for the training/tuning \ndataset. The VERSE ’20 dataset was used exclusively for testing, and was not included in the \ntraining/tuning dataset. Conversely, the CTPelvic1K dataset was used exclusively in training and \ntuning, and was not used for testing. A summary breakdown of datasets used for training, tuning, \nand testing for each model is provided in the table below. \nModel Testing Dataset Training Tuning Testing \nVertebral \n(T1-T12, L1-L5) \nIn-House  \n(Mighty Oak Medical) 147 55 35 \nVERSE ‘20 0 0 36 \nTotal 147 55 71 \nSacral \nIn-House  \n(Mighty Oak Medical) 104 47 40 \nCTPelvic1K 100 55 0 \nTotal 204 102 40 \nConclusion \nThe Acorn 3D Software’s Alignment & Measurement module possesses the same intended use \nand technological characteristics as the predicate devices. Therefore , the Acorn 3D Alignment \n& Measurement module is substantially equivalent for its intended use. "
  ],
  "page_char_counts": [
    1932,
    3319,
    493,
    1418,
    1428,
    2443,
    2531,
    2565,
    2800,
    3951,
    2945,
    3041,
    1778,
    2357
  ],
  "text_class": "text",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-11T16:06:10.106967",
  "ingested_at": "2026-10-11T16:06:03",
  "source_snapshot_id": "e672e3f83bd736fd"
}
