{
  "submission_number": "K260406",
  "url": "https://www.accessdata.fda.gov/cdrh_docs/pdf26/K260406.pdf",
  "urls_tried": [
    "https://www.accessdata.fda.gov/cdrh_docs/pdf26/K260406.pdf"
  ],
  "http_status": 200,
  "content_type": "application/pdf",
  "content_sha256": "165e3b9c2fdea40dc5b7c2860f4095123fa5c39ac85cc9976eda1ac8d90591e7",
  "byte_count": 2898780,
  "page_count": 11,
  "page_texts": [
    " \n \n \n \n \n \nJune 12, 2026 \n \nBrainomix Limited \nZsolt Szrnka \nSenior Regulatory Affairs Manager \nFirst Floor, Seacourt Tower, West Way \nOXFORD, OX2 0JJ \nUNITED KINGDOM \n \nRe:  K260406 \nTrade/Device Name: Brainomix 360 Hyperdensity \nRegulation Number:  21 CFR 892.2050 \nRegulation Name:  Medical Image Management And Processing System \nRegulatory Class:  Class II \nProduct Code:  QIH \nDated:  May 15, 2026 \nReceived:  May 15, 2026 \n \nDear Zsolt Szrnka: \n \nWe have reviewed your section 510(k) premarket notification of intent to market the device referenced above \nand have determined the device is substantially equivalent (for the indications for use stated in the enclosure) \nto legally marketed predicate devices marketed in interstate commerce prior to May 28, 1976, the enactment \ndate of the Medical Device Amendments, or to devices that have been reclassified in accordance with the \nprovisions of the Federal Food, Drug, and Cosmetic Act (the Act) that do not require approval of a premarket \napproval application (PMA). You may, therefore, market the device, subject to the general controls \nprovisions of the Act. Although this letter refers to your product as a device, please be aware that some \ncleared products may instead be combination products. The 510(k) Premarket Notification Database \navailable at https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm identifies combination \nproduct submissions. The general controls provisions of the Act include requirements for annual registration, \nlisting of devices, good manufacturing practice, labeling, and prohibitions against misbranding and \nadulteration. Please note:  CDRH does not evaluate information related to contract liability warranties. We \nremind you, however, that device labeling must be truthful and not misleading. \n \nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it may be \nsubject to additional controls. Existing major regulations affecting your device can be found in the Code of \nFederal Regulations, Title 21, Parts 800 to 898. In addition, FDA may publish further announcements \nconcerning your device in the Federal Register. \n \n",
    "K260406 - Zsolt Szrnka Page \n \n2 \nFDA's substantial equivalence determination also included the review and clearance of your Predetermined \nChange Control Plan (PCCP). Under section 515C(b)(1) of the Act, a new premarket notification is not \nrequired for a change to a device cleared under section 510(k) of the Act, if such change is consistent with an \nestablished PCCP granted pursuant to section 515C(b)(2) of the Act. Under 21 CFR 807.81(a)(3), a new \npremarket notification is required if there is a major change or modification in the intended use of a device, \nor if there is a change or modification in a device that could significantly affect the safety or effectiveness of \nthe device, e.g., a significant change or modification in design, material, chemical composition, energy \nsource, or manufacturing process. Accordingly, if deviations from the established PCCP result in a major \nchange or modification in the intended use of the device, or result in a change or modification in the device \nthat could significantly affect the safety or effectiveness of the device, then a new premarket notification \nwould be required consistent with section 515C(b)(1) of the Act and 21 CFR 807.81(a)(3). Failure to submit \nsuch a premarket submission would constitute adulteration and misbranding under sections 501(f)(1)(B) and \n502(o) of the Act, respectively.   \n \nAdditional information about changes that may require a new premarket notification are provided in the FDA \nguidance documents entitled \"Deciding When to Submit a 510(k) for a Change to an Existing Device\" \n(https://www.fda.gov/media/99812/download) and \"Deciding When to Submit a 510(k) for a Software \nChange to an Existing Device\" (https://www.fda.gov/media/99785/download).  \n \nYour device is also subject to, among other requirements, the Quality Management System Regulation \n(QMSR) (21 CFR Part 820), which includes, but is not limited to, ISO 13485 clause 7.3 (Design controls), \nISO 13485 clause 8.3 (Nonconforming product), ISO 13485 clause 8.5.2 (Corrective action), and ISO 13485 \nclause 8.5.3 (Preventative action). Please note that regardless of whether a change requires premarket review, \nthe QMSR requires device manufacturers to review and approve changes to device design and production \n(ISO 13485 clause 7.3 and ISO 13485 clause 7.5) and document changes and approvals in the Medical \nDevice File (ISO 13485 clause 4.2.3).  \n \nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean that FDA \nhas made a determination that your device complies with other requirements of the Act or any Federal \nstatutes and regulations administered by other Federal agencies. You must comply with all the Act's \nrequirements, including, but not limited to: registration and listing (21 CFR Part 807); labeling (21 CFR Part \n801); medical device reporting (reporting of medical device-related adverse events) (21 CFR Part 803) for \ndevices or postmarketing safety reporting (21 CFR Part 4, Subpart B) for combination products (see \nhttps://www.fda.gov/combination-products/guidance-regulatory-information/postmarketing-safety-reporting-\ncombination-products); good manufacturing practice requirements as set forth in the Quality Management \nSystem Regulation (QMSR) (21 CFR Part 820) for devices or current good manufacturing practices (21 CFR \nPart 4, Subpart A) for combination products; and, if applicable, the electronic product radiation control \nprovisions (Sections 531-542 of the Act); 21 CFR Parts 1000-1050. \n \nAll medical devices, including Class I and unclassified devices and combination product device constituent \nparts are required to be in compliance with the final Unique Device Identification System rule (\"UDI Rule\"). \nThe UDI Rule requires, among other things, that a device bear a unique device identifier (UDI) on its label \nand package (21 CFR 801.20(a)) unless an exception or alternative applies (21 CFR 801.20(b)) and that the \ndates on the device label be formatted in accordance with 21 CFR 801.18. The UDI Rule (21 CFR \n830.300(a) and 830.320(b)) also requires that certain information be submitted to the Global Unique Device \nIdentification Database (GUDID) (21 CFR Part 830 Subpart E).  For additional information on these ",
    "K260406 - Zsolt Szrnka Page \n \n3 \nrequirements, please see the UDI System webpage at https://www.fda.gov/medical-devices/device-advice-\ncomprehensive-regulatory-assistance/unique-device-identification-system-udi-system.  \n \nAlso, please note the regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR \n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21 CFR Part \n803), please go to https://www.fda.gov/medical-devices/medical-device-safety/medical-device-reporting-\nmdr-how-report-medical-device-problems. \n \nFor comprehensive regulatory information about medical devices and radiation-emitting products, including \ninformation about labeling regulations, please see Device Advice (https://www.fda.gov/medical-\ndevices/device-advice-comprehensive-regulatory-assistance) and CDRH Learn \n(https://www.fda.gov/training-and-continuing-education/cdrh-learn). Additionally, you may contact the \nDivision of Industry and Consumer Education (DICE) to ask a question about a specific regulatory topic. See \nthe DICE website (https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-\nassistance/contact-us-division-industry-and-consumer-education-dice) for more information or contact DICE \nby email (DICE@fda.hhs.gov) or phone (1-800-638-2041 or 301-796-7100). \n \nSincerely, \n \n \n \n \nJessica Lamb \nAssistant Director \nDHT8B: Division of Radiologic Imaging \n    Devices and Electronic Products \nOHT8: Office of Radiological Health \nOffice of Product Evaluation and Quality \nCenter for Devices and Radiological Health \n \nEnclosure  \n \n \n \n",
    "FORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740       EF\nDEPARTMENT OF HEALTH AND HUMAN SERVICES\nFood and Drug Administration\nIndications for Use\nForm Approved: OMB No. 0910-0120\nExpiration Date: 06/30/2023\nSee PRA Statement below.\n510(k) Number (if known)\nK260406\nDevice Name\nBrainomix 360 Hyperdensity\nIndications for Use (Describe)\nBrainomix 360 Hyperdensity is intended for automatic labeling, visualization, and volumetric quantification of\nintracranial hyperdensities from a set of Non-Contrast CT (NCCT) head scans acquired at a single time point.\nThe device output should be reviewed along with patient’s original images by a physician.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”",
    " \n \n  \n  \n \n510(K) Summary \nBrainomix 360 Hyperdensity  \n \n  \nDate Prepared: 11th June 2026 \nApplicant’s name: Brainomix Limited \nApplicant’s address: First Floor, Seacourt Tower, West Way  \nOxford, OX2 0JJ  \nUnited Kingdom \nOfficial contact: Zsolt Szrnka \n+44 (0) 7949 013914 \nregulatory@brainomix.com \nDevice Trade Name: Brainomix 360 Hyperdensity \nDevice Common Name: Automated radiological image processing software \nRegulatory Class: Class II \nProduct Code: QIH \nRegulation No: 21 C.F.R. §892.2050 \nClassification Panel: Radiology Devices \n \n1 Predicate Device \nThe Brainomix 360 Hyperdensity device is claimed to be substantially equivalent to the following legally marketed \ndevice: \n \nTrade Name:    Viz HDS, Viz Volume Plus, Viz ICH+ (subsequently referred to as Viz HDS only) \nManufacturer:     Viz.ai, Inc. \nRegulation Number:    21 C.F.R. §892.2050 \nRegulatory Class:    Class II \nRegulation Name:    Medical image management and processing system \nProduct Code:     QIH \nSubmission Number:    K232363 \n \n2 Device Description \nBrainomix 360 Hyperdensity  is a software -only device that uses a locked artificial intelligence machine learning \n(AI/ML) algorithm to process non-contrast head CT (NCCT) scans to outline intracranial hyperdense areas and then \nquantify the volume of intracranial hyperdensities. Brainomix 360 Hyperdensity  analyzes the head NCCT series in \nDICOM format and produces a summary series and a segmentation series in DICOM format. The segmentation \nseries shows an RGB overlay, on each slice of the input series and hyperdensities segmentation masks.  \nFor slices including hyperdensities, their volume would be mentioned in a color legend that is also overlaid on the \nslice. The colors are only for visual differentiation between the segmented regions; the colors don’t have a meaning \non their own.  \n \nK260406 ",
    " \n \n  \n  \n \nThe following image is an example of the Brainomix 360 Hyperdensity desktop user interface displaying output \nseries generated by the device. \n \nFigure 1: Example NCCT results screen of the Brainomix 360 user interface in case of a scan processed with intracranial hyperdensity \ndetected, segmented and quantified by Brainomix 360 Hyperdensity \nThe device output is exported in DICOM format, which is sent to a pre- configured PACS destination together with \nthe original NCCT series for review by a physician to aid in the assessment of measuring intracranial hyperdensities. \nUsers can access the system through a web browser on any machine with a connection to the Brainomix 360 \nplatform, including mobile devices. A user may filter the view in the Brainomix 360 Viewer, to add or remove \nsegmented volumes from the total hyperdense volume; however, the edited results are not sent back to PACS i.e., \nonly viewed at a local level. \nThe Brainomix 360 Hyperdensity device is made available to the user through the Brainomix 360 platform, which is \na central control unit which coordinates the execution image processing modules which support various analysis \nmethods used in clinical practice today. \n \n3 Clinical Characteristics \nThe primary users of the Brainomix 360 platform are medical imaging professionals. Brainomix 360 Hyperdensity is \na parallel workflow tool installed across the neurology network in healthcare facilities to identify and communicate \nimages and provide information of scans from adult populations who have undergone a non-contrast CT head scan \nin the context of suspected acute intracranial hemorrhage as part of primary diagnostic workup. After a NCCT scan \nhas been performed, a copy of the study is automatically sent and processed by Brainomix 360 Hyperdensity which \nprovides the user with labeling, visualization, and volumetric quantification of intracranial hyperdensities.  \n4 Indications for Use \n",
    " \n \n  \n  \n \nBrainomix 360 Hyperdensity  is intended for automatic labeling, visualization, and volumetric quantification of \nintracranial hyperdensities from a set of Non-Contrast CT (NCCT) head scans acquired at a single time point.  \nThe device output should be reviewed along with patient’s original images by a physician. \n5 Technological Characteristics \nNetworking and Image Transfer \nBrainomix 360 Hyperdensity may be used as a stand-alone tool. However, for streamlined integration in clinical use, \nthe software may communicate with other DICOM -compliant medical devices through the DICOM Network \nIntegration Module. The DICOM network integration module (DNIM) utilizes the Brainomix 360 Platform  API to \nperform transfers of DICOM series using the DICOM network communications protocol. Practical uses of this \nmodule include connection to a CT scanner workstation, so long as the connected DICOM device supports the \nnecessary DICOM network protocol features. \n \nFigure 2: Networking and image transfer workflow \nPrincipal Workflow \nBrainomix 360 Hyperdensity principal workflow includes the following key steps: \n1. NCCT head image input : Brainomix 360 Hyperdensity  provides an automated workflow which will \nautomatically process image data received by the system in accordance with pre -configured user DICOM \nrouting preferences. \n2. Image processing function: The algorithm process es NCCT scans searching for segmentable intracranial \nhyperdensities. \n3. Image processing output : Segmentable hyperdense volume displayed on the NCCT results screen of the \nuser interface is considered as the output of the processing function, which prompts user interaction. \n6 Performance Data \nClinical testing was performed as a study comparing output of Brainomix 360 Hyperdensity to the ground truth as \nestablished by trained radiologists. The study demonstrated that the MAE (Mean absolute error) for hyperdensities \ntotal volume, upper 95% CI bounds was less than 7.5 mL between the algorithm and the established ground truth, \n",
    " \n \n  \n  \n \nwhich was aligned with the performance goal. Additionally, DICE score was calculated to describe the degree of \nagreement between the measurements by the Brainomix 360 Hyperdensity  algorithm in comparison to the \nmeasurements that were obtained manually. The study demonstrated that the DICE score for hyperdenity(ies) \nlower CI bound was greater than 70%, which was aligned with the performance goal. Stratification of device \nperformance was divided by clinical site, sex, age, race/ethnicity, slice thickness, scanner manufacturer and size of \nestimated quantity. \n7 Prescriptive Statement \nCaution: Federal law restricts this device to sale by or on the order of a physician. \n8 Verification and Validation \nBrainomix 360 Hyperdensity  has been designed, verified and validated in compliance with 21 CFR, Part 820.30 \nrequirements. The device has been designed to meet the requirements associated with ISO 14971:2019 for risk \nmanagement and the software development process conforms to IEC 62304:2015  and IEC 82304 -1. The \nperformance of Brainomix 360 Hyperdensity has been validated through clinical test data. \n9 Cybersecurity \nBrainomix 360 Hyperdensity has been designed to follow the FDA Cybersecurity Guidance and IEC 81001-5-1. \n10  Substantial Equivalence \nIntended Use/Indications for Use \nBoth the subject and predicate device are software packages that assist the user in the labeling, visualization, and \nquantification of segmentable brain structures from a set of Non -Contrast CT (NCCT) head scans. They are both \nintended to automate the current manual proces s of identifying, labeling, and quantifying the volume of \nsegmentable intracranial hyperdensities identified on NCCT images. Both devices are Software as a Medical Device \n(SaMD) which are designed to streamline medical image processing tasks that are time consuming and fatiguing in \nroutine patient workup. The device output of both devices should be reviewed along with patient’s original images \nby a physician. Therefore, the subject and the predicate device have the same intended use.  \nWhere the subject device and predicate device differ is that the indications for use of the subject device does not \nprovide two of the outputs that the predicate does, namely lateral ventricles volume and midline shift. This \ndifference does not raise any safety or efficacy question as the clinical value of the software in identifying, labeling, \nand quantifying the volume of segmentable intracranial hyperdensities is not negatively impacted by the non -\ndisplay of lateral ventricle volume and midline shift and therefore the risks associated with these types of outputs \nare not applicable to the subject device. These radiological findings are distinct from the segmentation and \nvolumetry of hyperdensity. Therefore the absence of automated assessment of lateral ventricle volume and midline \nshift in this device does not pose any additional risk in its clinical use as compared to the predicate device.  \nEnvironments and Users \nBoth the subject and predicate device are d esigned to be used by trained clinicians  in a hospital/clinical \nenvironment.  \nUser Interface \nBoth the subject and predicate device provide the results and images via a web user interface (desktop and mobile) \nor PACS viewer that allow the user to preview images and patients identified, labelled and quantified with \nsegmentable intracranial hyperdensities to automate the manual process of measurement. ",
    " \n \n  \n  \n \nTechnological Characteristics \nBoth the subject  and predicate device use a deep -learning algorithm that analyzes NCCT images for identifying, \nlabeling and quantifying the volume of segmentable intracranial hyperdensities. Both the devices have DICOM \nannotated series image and summary report as an output  which is sent to pre -configured PACS destinations \ntogether with the original NCCT series for review by a physician. They both provide RGB overlay as the output for \nintracranial hyperdensities where the colors are only for visual differentiation between the segmented regions and \nthe colors don’t have a meaning on their own.  \nWhere the subject and predicate device differ in technological characteristics is in relation to the functions which \nare present in the predicate but not in the subject device (display of lateral ventricle volume and midline shift). The \ndifferences in technological characteristics of the devices do not raise different questions of safety and \neffectiveness as the risks associated with these outputs (display of lateral ventricle volume and midline shift) do \nnot apply to the subject device.  \nPerformance data has been collected through clinical study  to support that the technical characteristics of the \nalgorithm meet the clinical performance criteria of the predicate device.  I n order to sufficiently characterize the \nclinical performance of the subject device, Brainomix 360 Hyperdensity used the same approach to characterize \nclinical performance as the predicate device. The two primary outcome measures used in the validation were mean \nabsolute error and Dice similarity coefficients  – the same outcome measures reported by the predicate. As the \nperformance of the subject device met the performance reported by the predicate device and, therefore, the data \ndemonstrates equivalence. \n11 Substantial Equivalence Comparison \nA table comparing the key features of the subject and predicate devices is provided below. \nCharacteristics/ \nParameter \nSubject Device \nBrainomix 360 Hyperdensity \nPredicate Device \nViz HDS \nApplication No. K260406 K232363 \nProduct Code QIH QIH \nRegulation No. 21 C.F.R. §892.2050 21 C.F.R. §892.2050 \nIntended Use / \nIndications for Use \nBrainomix 360 Hyperdensity is intended for \nautomatic labeling, visualization, and volumetric \nquantification of intracranial hyperdensities from a \nset of Non-Contrast CT (NCCT) head scans acquired \nat a single time point.  \nThe device output should be reviewed along with \npatient’s original images by a physician. \nThe Viz HDS device is intended for automatic \nlabeling, visualization, and quantification of \nsegmentable brain structures from a set of Non-\nContrast CT (NCCT) head scans. The software is \nintended to automate the current manual process \nof identifying, labeling, and quantifying the volume \nof segmentable brain structures identified on NCCT \nimages. Viz HDS provides volumes from NCCT scans \nacquired at a single time point. The Viz HDS \nsoftware is indicated for use in the analysis of the \nfollowing structures: Intracranial Hyperdensities, \nLateral Ventricles and Midline Shift. The device \noutput should be reviewed along with patient’s \noriginal images by a physician. \nAnatomical Region Head Head \nIndependent \nStandard of Care \nWorkflow \nYes Yes ",
    " \n \n  \n  \n \nCharacteristics/ \nParameter \nSubject Device \nBrainomix 360 Hyperdensity \nPredicate Device \nViz HDS \nInput Images Non-contrast CT from a single time point Non-contrast CT from a single time point \nClinical Condition Intracranial hyperdensities Intracranial hyperdensities, lateral ventricles and \nmidline shift \nData Acquisition Acquires medical image data from DICOM \ncompliant imaging devices and modalities \nAcquires medical image data from DICOM \ncompliant imaging devices and modalities \nSupported Imaging \nModality \nNon-contrast CT (NCCT) Non-contrast CT (NCCT) \nAlteration of Original \nImage \nNo No \nAlgorithm Type Locked AI/ML Locked AI/ML \nOutput Multiple electronic reports with volumetric \ninformation of brain structures indicative of \nintracranial hyperdensities and annotated DICOM \nImages \nMultiple electronic reports with volumetric \ninformation of brain structures and midline shift \nand annotated DICOM Images \nInclusion of a PCCP Included None \n12 Predetermined Change Control Plan (PCCP) \nBrainomix 360 Hyperdensity contains a Predetermined Change Control Plan (PCCP), which complies with Section \n3308 of the Food and Drug Omnibus Reform Act (FDORA) of 2022, enacted on December 29, 2022. Modifications \nto the device will be made in accordance with the PCCP.  \nThe PCCP provides a description of the device’s planned modifications, a modification protocol to test, verify, \nvalidate, and implement the modifications in a manner that ensures the continued safety and effectiveness of the \ndevice. This protocol also includes control measures that mitigate risks associated with changes to the AI/ML \nalgorithm, including an impact assessment of the planned modifications, to ensure modifications conducted in line \nwith the modification protocol will not adversely impact the de vice’s performance, safety, or effectiveness \nassociated with its indications for use. Updates implemented under the PCCP do not change the device’s clinical \nrole, user workflow, or interpretation of results. In accordance with the PCCP, all algorithm modifications will be \ntrained, tuned, and locked prior to release of the software to the end user. The PCCP does not include provisions \nfor implementation of adaptive algorithms that will continuously learn in the field.  \nBrainomix 360 is provided as a complete software appliance that can be deployed on virtual machines (VMs) or a \ndedicated physical server. Any software updates resulting from a modification implemented in accordance with the \nauthorized PCCP will be deployed  by Brainomix and will not require action by the end user. Any changes will be \ncommunicated through release notes provided to the user  prior to deployment of the updated software version . \nThis information is provided to ensure users remain informed of applicable changes and are able to continue to use \nthe device safely and effectively within the cleared indications for use. The PCCP specifies a list of potential \nmodifications to the device software as well as specific verification and validation activities in place to implement \nthese modifications in a controlled manner such that the modified device remains safe and effective. \nModification Rationale Testing methods Impact assessment \nRetraining the model \nweights using expanded \nThe modification is \nintended to address \nunderrepresentation and \nTesting method will follow the \nsame software verification and \nvalidation framework applied \nBenefits: improved segmentation \naccuracy and volumetric precision ",
    " \n \n  \n  \n \nModification Rationale Testing methods Impact assessment \ndatasets enriched for \nspecific subtypes \nmorphological variability \nobserved in real-world \nuse. This approach \nsupports more consistent \nsegmentation and \nvolumetric quantification \nacross the full range of \nsegmentable hemorrhage \npresentations within the \nauthorized scope. \nto the originally cleared device. \nModel performance will be \nassessed using predefined \nacceptance criteria, including \nsegmentation accuracy and \nvolumetric precision metrics. \nTesting activities will be used to \nsupport that the modified \ndevice continues to meet its \nintended use and does not \nraise new questions of safety or \neffectiveness compared to the \npredicate device. \nRisks: reduction in clinical performance \ndue to overfitting and unintended bias \nRisk mitigation: verification and \nvalidation activities continue to \nreasonably ensure safety and \neffectiveness by applying the same rigor \nused for the originally cleared device. \nAcceptance criteria require that \nretraining does not introduce \nunacceptable degradation in \nsegmentation accuracy or volumetric \nprecision for the intended use \npopulation. \nAdjustment of \nprobability thresholds \nfor specific subtype \nclasses to optimize \nperformance \nThe modification enables \noptimized segmentation \nbehavior and volumetric \naccuracy for targeted \nsubtypes, while \npreserving the underlying \nlearned representations. \nThis enables fine-grained \nperformance optimization \nwithout introducing new \nautonomous behavior or \nexpanding clinical claims. \nTesting method will follow the \nsame software verification and \nvalidation framework applied \nto the originally cleared device. \nModel performance will be \nassessed using predefined \nacceptance criteria, including \nsegmentation accuracy and \nvolumetric precision metrics. \nTesting activities will be used to \nsupport that the modified \ndevice continues to meet its \nintended use and does not \nraise new questions of safety or \neffectiveness compared to the \npredicate device. \nBenefits: improved segmentation \naccuracy and volumetric precision \nRisks: reduction in clinical performance \ndue to over- or under-segmentation, \nvolumetric distortion and unintended \nbias \nRisk mitigation: verification and \nvalidation activities continue to \nreasonably ensure safety and \neffectiveness by applying the same rigor \nused for the originally cleared device. \nAcceptance criteria require that \nthreshold tuning does not introduce \nunacceptable degradation in \nsegmentation accuracy or volumetric \nprecision for the intended use \npopulation. \nModifications implemented under the PCCP are limited to performance optimization and do not introduce new \nindications for use, alter user workflow, or change the fundamental algorithmic approach. As such, the inclusion of \nthe PCCP does not affect the determination of substantial equivalence between the subject device and the \npredicate device. \n13 Conclusion \nThe subject device has a subset of indications for use and technological characteristics of the predicate device. Both \ndevices are intended to be used as aid to physicians for identifying, labeling and quantifying segmentable brain \nstructures on NCCT images. Because of the similarities regarding the type of algorithms, the type of imaging data \nprocessed by the devices, the intended use of the devices, and the outputs of the image analysis, the difference in \nthe number of outputs types in the subject device (no lateral ventricle volume and midline shift) does not raise new \nor unanswered questions regarding safety or efficacy. \nWe conclude that the subject device is safe and effective, raises no unanswered questions with regards to safety \nand efficacy and is substantially equivalent to the predicate device, Viz HDS (K232363). "
  ],
  "page_char_counts": [
    1814,
    3590,
    1415,
    1463,
    1511,
    1623,
    1713,
    2913,
    2761,
    2952,
    3186
  ],
  "text_class": "text",
  "extractor": "pypdf==6.20.0",
  "extraction_error": null,
  "fetched_at": "2026-10-11T16:06:28.718497",
  "ingested_at": "2026-10-11T16:06:26",
  "source_snapshot_id": "165e3b9c2fdea40d"
}
